{
  "doc_id": "tavily_14c9d8ccac2aa044",
  "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
  "category": "EU_MDR",
  "source": "tavily:MDCG guidance document EU MDR 2025 2026",
  "ingested_at": "2026-06-02T22:34:35.496326",
  "chunk_count": 20,
  "chunks": [
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_0",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 0,
      "text": "1 Medical Devices Medical Device Coordination Group Document MDCG 20 25-10 This document has been endorsed by the Medical Device Coordination Group (MDCG) established by Article 103 of Regulation (EU) 2017/745. The MDCG is composed of representatives of all Member States and it is chaired by a representative of the European Commission. The document is not a European Commission document and it cannot be regarded as reflecting the official position of the European Commission. Any views expressed in this document are not legally binding and only the Court of Justice of the European Union can give binding interpretations of Union law. # MDCG 202 5-10 # Guidance on post -market surveillance of medical # devices and in vitro diagnostic medical devices # December 202 52 # Ta ble of content 1 Introduction ................................ ................................ ................................ ................................ .... 3 2 Scope and Objectives ................................ ................................ ................................ .................. 4 3 The PMS System required by the MDR/IVDR ................................ ................................ ......... 4 3.1 General obligations ................................ ................................ ................................ ................. 4 3.2 Specific obligations for manufacturers of custom -made devi ces under the MDR ......... 6 4 The PMS plan ................................ ................................ ................................ ................................ 6 5 The main activities of the PMS system ................................ ................................ ................... 10 5.1 Determining appropriate sources of available information for PMS .............................. 10 5.2 Collecting necessary data ................................ ................................ ................................ .... 13 5.3 Assessment and analysis of data ................................ ................................ ........................ 13 5.4 Drawing conclusions and determining the need to take action(s) ................................ .. 13 6 The interactions of the PMS system with other key aspects of the QMS .......................... 14 7 References ................................ ................................ ................................ ................................ ... 18 Annex 1 Overview of PMS obligations in MDR and IVDR ................................ ........................... 20 Annex 2 Scenarios IVD and medical devices: how to use PMS data to update other processes ................................ ................................ ................................ ................................ ............. 22 3 # 1 Introduction Regulation (EU) 2017/745 on medical devices (MDR) and Regulation (EU) 2017/746 on in - vitro diagnostic medical devices (IVDR) establish a regulatory framework to ensure a high level of protection of the health and safety of patients, users and other individ uals, whilst supporting innovation. Devices may only be placed on the Union market if they comply with these Regulations. To ensure that devices remain compliant with the requirements of the Regulations and that real -world experience gained from the use of the devices is taken into account for the product realisat ion, manufacturers must have a Quality Management System 1 (QMS) comprising a Post -Market Surveillance (PMS) system 2 in place . These systems should be proportionate to the risk posed by the device and appropriate for the type of the device . According to , respectively , Recitals 74 MDR and 75 IVDR , Article 10(10) of the MDR/IVDR , manufacturers are required to implement and keep up to date a PMS system in accordance with Article 83 MDR/Article 78 IVDR. This obligation reinforces the importance of a structured and proactive PMS approach as an integral part of the manufacturer’s QMS 3. Manufacturers need to play an active role during the",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_1",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 1,
      "text": "Recitals 74 MDR and 75 IVDR , Article 10(10) of the MDR/IVDR , manufacturers are required to implement and keep up to date a PMS system in accordance with Article 83 MDR/Article 78 IVDR. This obligation reinforces the importance of a structured and proactive PMS approach as an integral part of the manufacturer’s QMS 3. Manufacturers need to play an active role during the post -ma rket phase by: • Systematically and actively gathering information from post -market experience with their devices. • Using this information to update their technical documentation. • Cooperating with national competent authorities responsible for vigilance and m arket surveillance. To support this, manufacturers must: • Establish a comprehensive PMS system , s et up under their QMS. • Base the PMS system on a PMS plan. Data and insights from PMS activities must be used to: • Update relevant parts of the technical documentation (e.g., risk assessment, clinical evaluation). • identify the need for preventive and/or corrective action. • Enhance transparency (e.g. through the SS(C)P) PMS is a continuous process . Manufacturers must carry out PMS throughout the life time 4 of a device to monitor its safety, quality and performance. After having established the initial PMS plan, which is part of the technical documentation 5, the first PMS process cycle begins when the first device has been placed on the market/put into service and concludes with a report . H owever, surveillance activities and data collection must be systematically performed and recorded on a continuous, ongoing basis, throughout the > 1Article 10 (9) MDR /IVDR > 2Article 10(10) MDR/IVDR > 3Article 83(1) MDR/Article 78(1) IVDR > 4For further clarification on the meaning of device lifetime, refer to section Device lifetime of the MDCG 2022 -21 > Guidance on Periodic Safety Update Report (PSUR) according to Regulation (EU) 2017/745 (MDR). > https://health.ec.europa.eu/latest -updates/mdcg -2022 -21 -guidance -periodic -safety -update -report -psur -according - > regulation -eu -2017745 -december -2022 -12 -16_en > 5Article 84 MDR /Article 79 IVDR 4 entire perio d between the first placing on the market/putting into service and the end of the intended lifetime of the last device placed on the market /put into service . # 2 Scope and Objective s Unless otherwise stated, this guidance is applicable to all medical devices (MDs) and in vitro diagnostic medical devices (IVDs) . The main objectives of this guidance are: 1. To describe the PMS system . 2. To describe the PMS plan . 3. To describe the main activities within the PMS system . 4. To clarify the interactions of the PMS system in accordance with Article 83 MDR/Article 78 IVDR with other key aspects of the QMS as described in Article 10(9) MDR and Article 10(8) IVDR ). Out of scope : • This guidance does not provide details on how a manufacturer should prepare a periodic safety update report (‘PSUR’) or a post -market surveillance report . Specific guidance on PSUR is provided in MDCG 2022 -21 . Although not covering post -market surveillance report s, MDCG 2022 -21 may pro",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_2",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 2,
      "text": "described in Article 10(9) MDR and Article 10(8) IVDR ). Out of scope : • This guidance does not provide details on how a manufacturer should prepare a periodic safety update report (‘PSUR’) or a post -market surveillance report . Specific guidance on PSUR is provided in MDCG 2022 -21 . Although not covering post -market surveillance report s, MDCG 2022 -21 may pro vide useful suggestions on how a manufacturer can present information in a post -market surveillance report . • This guidance do es not cover the requirements for health institut ion exemption under Article 5(5) MDR/IVDR (i n-house devices ), though it is expected that health institutions review experience gained from the use of in -house devices and take all necessary corrective actions 6. Where this guid ance references terms defined or aspects clarified in other documents, the relevant sources are cited. Unless otherwise stated, the definitions provided in Article 2 MDR and IVDR apply for this guidance document. Furthermore, the term ‘device‘ is used as o utlined in Article 1(4) MDR and Article 1(2) IVDR . # 3 The PMS System required by the MDR/IVDR Article 10(9)(i) MDR and Article 10(8)(i) IVDR refer to a PMS system in accordance with Article 83 MDR/Article 78 IVDR. Manufacturers are required to ‘plan, establish, document, implement, maintain and update’ a PMS system which is to be implemented effect ively and in a manner ‘that is proportionate to the risk class and appropriate for the type of device 7. # 3.1 General obligations The PMS system must be suited to actively and systematically gathering, recording and analy sing relevant data on the quality, perfo rmance and safety of a device throughout its entire > 6For further information on requirements for in -house devices, refer to MDCG 2023 -1 Guidance on the health > institution exemption under Article 5(5) of Regulation (EU) 2017/745 and Regulation (EU) 2017/746 . https://health.ec.europa.eu/system/files/2023 -01/mdcg_2023 -1_en.pdf > 7Article 83(1) MDR /Article 78(1) IVDR 5 lifetime . It must also enable the manufacturer to draw the necessary conclusions and support the determination, implementation and monitoring of any preventive or corrective actions. 8 In addition to this requirement, it is in the manufacturer’s interest to use the PMS data to identify options to improve the usability, performance, and safety of the device. The PMS system interfaces directly with other aspects of the QMS, such as clinical/performance evaluation and risk management (see section 6 for further clarification on the interactions of the PMS system with other key aspects of the QMS). Figure 1 below provides a general , high -level overview of the PMS system as integral part of the manufacturer’s QMS .Quality Management System Post -Market Surveillance System Technical Documentation on Post -Market Surveillance consists of • Post -Market Surveillance Plan (PMS plan) • Reports: PMS Report / PSUR Post -Market Surveillance pl an (PMS plan) Clinical Evaluation (MDR) Performance Evaluation (IVDR) Benefit -Risk Determination and Risk Management , Annex I, Chapter I MDR/IVDR Reports Post -Market Surveillance Report (PMS report) Periodic Safety Update Report (PSUR) Systematically and actively gathering",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_3",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 3,
      "text": "Surveillance System Technical Documentation on Post -Market Surveillance consists of • Post -Market Surveillance Plan (PMS plan) • Reports: PMS Report / PSUR Post -Market Surveillance pl an (PMS plan) Clinical Evaluation (MDR) Performance Evaluation (IVDR) Benefit -Risk Determination and Risk Management , Annex I, Chapter I MDR/IVDR Reports Post -Market Surveillance Report (PMS report) Periodic Safety Update Report (PSUR) Systematically and actively gathering information from post -market experience with their devices . > See Table 1 for detailed information on the elements to be covered in a PMS plan. > MDR: for class IIa, IIb and III > IVDR: for class C and D > MDR: for class I > IVDR: for class A and B Figure 1: High -level Overview of the PMS system and the Technical Documentation on Post -Market Surveillance. The figure shows hat the PMS system is an integral part of the Quality Management System and the information gathered from post -market experience of the device is not only driving updates to the Technical Documentation on PMS but is also an input to other processes of the Quality Management System, such as clinical/performance evaluation and risk management. Note: The figure provides is a high -level overview and is not meant to be exhaustive. It does not include all details or account for every possible scenario. Update any relevant part of technical documentation with: • relevant data and information gathered through post -market surveillance • lessons learned from any implemented corrective or preventive action > 8 Article 83(2) MDR/Article 78(2) IVDR 6 For a successful implementation of the PMS system the manufacturer must provide for appropriate structures, procedures, processes and resources . The effectiveness of the PMS system s hould be reported to top management, e.g., via management review. An overview of PMS obligations laid down in the MDR and IVDR is provided in Annex 1 of this guidance. # 3.2 Specific obligations for manufacturers of custom -made devices # under the MDR The PMS requirements according to Article 83 MDR are applicable to all devices including Custom -Made Devices (CMD). Section 5 of Annex XIII MDR states that “The manufacturer shall review, and document experience gained in the post -production phase, including from PMCF as referred to in Part B of Annex XIV MDR, and implement appropriate means to apply any n ecessary corrective action. In that context, it is required to report in accordance with Article 87(1) MDR to the competent authorities any serious incidents or field safety corrective actions or both as soon as it learns of them.” Post -market review is m ainly focused on the expected performance. A PMCF plan is therefore required. This implies that for a CMD, the manufacturer needs to establish and maintain a PMS system, and to document the experience gained from the post -production phase. Therefore, even though that Article 84 does not clearly state that the PMS plan should be part of the documentation held in accordance with Annex XIII MDR , it doesn’t remove the obligation for a PMS plan. It is recommended that the manufacturer",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_4",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 4,
      "text": "the manufacturer needs to establish and maintain a PMS system, and to document the experience gained from the post -production phase. Therefore, even though that Article 84 does not clearly state that the PMS plan should be part of the documentation held in accordance with Annex XIII MDR , it doesn’t remove the obligation for a PMS plan. It is recommended that the manufacturer plan and document its exper ience gained in the post -production phase, including from PMCF as referred to in Part B of Annex XIV MDR, and implement appropriate means to apply any necessary corrective action as stated in section 5 of Annex XIII MDR . For class I devices , the CMD manufa cturer must establish a PMS report according to Article 85 MDR whereas , for class es IIa, IIb and III devices , a Periodic Safety Update Report (PSUR) according to Article 86 MDR must be established. Both the PMS report and the PSUR should be part of the CMD documentation according to section 2 of Annex XIII MDR. To implement a MDR compliant post -market surveillance system, the CMD manufacturer should establish appropriate communication channels with relevant healthcare providers/professionals or patients to receive feedback on the quality, performance and in particular the clinical performance and safety of the devices in the field. For risk management, post -market surveillance and clinical evaluation life cycle processes as defined by the MDR, CMD manufacturers should apply these obligations to groups of devices with the same intended purpose, materials and processes used, principal design etc. and not to each individual CMD 9. In the PMS plan, the relevant CMD placed on the market should be part of the scope. # 4 The PMS plan Article 84 MDR/Article 79 IVDR refer to the PMS system being based on a PMS plan, which is part of the technical documentation (except for custom -made devices under the MDR). The requirements for the PMS plan are outlined in section 1 of Annex III of both the MDR and IVDR . > 9This is clarified in MDCG 2021 -3 Questions and Answers on Custom -Made Devices > https:// health.ec.europa.eu/document/download/385d7e20 -d8b5 -49d0 -abd7 - > 8daf269bf1b8_en?filename=mdcg_2021 -3_en.pdf 7 PMS planning starts already during the development of a device. The manufacturer should think ahead and determine which activities should be carried o ut to systematically and proactively collect experience gained from devices they place on the market or put into service 10 . Each device must be covered by a PMS plan. A plan can cover a single device or a group of devices . For example, devices with the same manufacturing process, design and intended purpose , or in the same device family can be covered by the same PMS plan. The plan should clearly state which devices are included within its scope. The PMS plan specifies the aspects of the device or group of devices to be monitored, the frequency of monitoring , and the methods to be applied. The chosen methods should be appropriate and based on the device’s risk profile , and",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_5",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 5,
      "text": "device family can be covered by the same PMS plan. The plan should clearly state which devices are included within its scope. The PMS plan specifies the aspects of the device or group of devices to be monitored, the frequency of monitoring , and the methods to be applied. The chosen methods should be appropriate and based on the device’s risk profile , and the rationale for selecting these methods needs to be documented. Although the fourth indent of section 1(b) of Annex III MDR/IVDR requires that methods and procedures are covered in the PMS plan, in practical term s, the PMS plan should define what type s of methods are to be applied . An explanation of how and by whom these methods are to be applied may instead be covered by procedures that are referenced within the PMS plan. The concept of \"proactive\" is central to understand the requirements set out in section 1(b) of Annex III MDR/IVDR, which describe the PMS plan to ensure a “proactive ”11 information collecting process. Similarly, the term “proactive” appears in section s 5 and 6.1 of Part B of Annex XIV MDR and section 4 and 5.1 of Part B of Annex XIII IVDR in the context of Post - Market Clinical Follow -up (PMCF) and Post -Market Performance Follow -up (PMPF). “Proactive” emphasi zes the manufacturer's obligation to actively s eek out available information and not merely wait for it to arrive through channels such as complaints. Manufacturers should play an active role during the post -market phase by systematically and actively gathering information from post -market experience w ith their devices . This involves deliberately pla nning the gathering or generating information from a variety of sources. These may include , but are not limited to, customer surveys, gathering of clinical experience, user feedback, screening of scientific literature, other clinical data sources, meta - analyses of published clinical data, evaluation of suitable registers, and post -market studies. Manufacturers should determine the appropriate methods , and t he choice of methods should be tailored to the specific device or group of devices and reflect the level of innovation and research activity within the relevant field. The PMS plan should also reference procedures and frequenc ies related to the output of the plan, such as a PMS report for class I devices per Article 85 MDR and class es A and B devices per Article 80 IVDR and a PSUR for all other classifications per Article 86 MDR/Article 81 IVDR. Table 1 on the next pages provides a summary of the elements to be covered in the PMS plan as per section 1(b) of Annex III MDR/IVDR. It also details effective and appropriate methods and processes for assessing the collected data, including explanations and examples of these methods. > 10 Article 2(60) MDR / Article 2(63) IVDR > 11 See Annex III ,section 1(b), first indent MDR/ IVDR 8 Table 1 . S ummary of the elements to be covered in the PMS plan per section 1(b) of Annex III MDR/IVDR Required per",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_6",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 6,
      "text": "details effective and appropriate methods and processes for assessing the collected data, including explanations and examples of these methods. > 10 Article 2(60) MDR / Article 2(63) IVDR > 11 See Annex III ,section 1(b), first indent MDR/ IVDR 8 Table 1 . S ummary of the elements to be covered in the PMS plan per section 1(b) of Annex III MDR/IVDR Required per section 1(b) of Annex III MDR/IVDR Explanation Examples of content in the PMS plan 12 — a proactive and systematic process to collect any information referred to in point (a). The process shall allow a correct characterisation of the performance of the devices and shall also allow a comparison to be made between the device and simil ar product s13 available on the market Manufacturers are expected to collect the information referred to in section 1(a) of Annex III MDR/IVDR and to use it to address understanding of device usage, safety and performance, usability as well as identify areas for improvement. By collecting information on similar products, the manufacturer can compare their device with similar products on the market (in terms of design or intended use). The information is used to demonstrate that the device remain s state of the art (SOTA) 14 . - List of activities with references to procedure(s) for collecting the information referred to in section 1(a) of Annex III MDR/IVDR. - Sources of data regarding similar products - Frequency of the activity and the role(s)/functi on(s) responsible, if not already specified elsewhere. — effective and appropriate methods and processes to assess the collected data Methods and processes for assessing the data are expected to be proportionate to the type of device. The methods selected are also dependent upon the type and quality of the collected raw data 15 . It is expected that higher -risk devices will require more specific methods of data analysis. - Methods to be applied (e.g., qualitative, or quantitative, statistical methods) and processes for assessing the collected data, along with rationale. - List of parameters to be analysed for example: o side effect or type of incident, device malfunction, hazard, harm, complaint rate, severity, etc. - List of the measurable values for example : o batch, batch quantity, hours/frequency of use, number of devices in use/sold, number of exposures, etc. — suitable indicators and threshold values that shall be used in the continuous reassessment of the benefit -risk analysis and of the risk management as referred to in section 3 of Annex I MDR/IVDR Suitable indicators and threshold values (i.e., limits beyo nd which action should be taken) are to be established in the pre - market phase. The data obtained through PMS activities is fed back into the risk management process and used to re - evaluate indicators and threshold values. - Indicators and thresholds relev ant for assessing the impact; on hazards and the frequency of occurrence thereof, on estimates of their associated risks, as well as on the overall risk, benefit -risk ratio, and risk acceptability. — effective and appropriate methods and tools to investi gate",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_7",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 7,
      "text": "fed back into the risk management process and used to re - evaluate indicators and threshold values. - Indicators and thresholds relev ant for assessing the impact; on hazards and the frequency of occurrence thereof, on estimates of their associated risks, as well as on the overall risk, benefit -risk ratio, and risk acceptability. — effective and appropriate methods and tools to investi gate complaints and analyze market -related experience collected in the field Methods and tools are expected to be proportionate to the type of device: For higher -risk devices, more rigorous approaches to investigation and analysis of complaints and other market - related experience may be required. - Methods to be applied (e.g., qua litative, or quantitative, statistical methods) and processes for analysing the collected data, along with rationale, for example. o methods described in IMDRF Adverse event Terminology Annex B 16 , Cause Investigation -Type of Investigation. > 12 These examples are intended to provide guidance to manufacturer s. They should not be understood as mandatory elements. It is up to the manufacturer to select the most appropriate methods, parameters, values, processes, and tools depending on the nature and usage of the device. > 13 In this context the terms “products ” and “devices ” have the same meaning . > 14 State of the art should be understood as : Developed stage of current technical capability and/or accepted clinical practice in regard to products, processes and pati ent management, based on the relevant consolidated findings of science, technology and experience. Source : Essential Principles of Safety and Performance of Medical Devices and IVD Medical Devices, IMDRF/GRRP WG/N47. > 15 CEN ISO/TR 20146:2020 Medical devices – post -market surveillance for manufacturers (ISO/TR 20416:2020) https://standards.cencenelec.eu/ords/f?p=CEN:110:::::FSP_PROJECT,FSP_ORG_ID:66261,581003&cs=1614CA9C900CA51B856D1D3B8744BFC3D > 16 IMDRF Adverse event Terminology Annex B https://www.imdrf.org/working -groups/adverse -event -terminology/annex -b-cause -investigation -type -investigation 9 — methods and protocols to manage the incidents subject to the trend report as provided for in Article 88 MDR /A rticle 83 IVDR, including the methods and protocols to be used to establish any statistically sig nificant increase in the frequency or severity of incidents as well as the observation period Non -serious incidents or clearly documented expected undesirable side -effects may be subject to trend reporting. It is expected that the methodology used for dete rmining any statistically significant increase in the frequency or severity of such incidents, as well as the observation period are defined in the PMS plan, or a reference is made to associated procedure(s)) that specify those aspects. - References to rel evant procedures and statistical methods to be applied along with parameters to be monitored, including threshold values and indicators. - Relevant procedures, documentation, and methods/criteria for submitting reports. - Details of the frequency of the activi ty and the role(s)/function(s) responsible, if not already specified elsewhere. —methods and protocols to communicate effectively with competent authorities, notified bodies, economic operators, and users Manufacturers must establish processes to ensure effective communication with competent authorities, notified bodies, other economic operators and users (including patients and customers) with respect to the output of PMS",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_8",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 8,
      "text": "submitting reports. - Details of the frequency of the activi ty and the role(s)/function(s) responsible, if not already specified elsewhere. —methods and protocols to communicate effectively with competent authorities, notified bodies, economic operators, and users Manufacturers must establish processes to ensure effective communication with competent authorities, notified bodies, other economic operators and users (including patients and customers) with respect to the output of PMS activities. - References to relevant procedures, i.e., to contact and inform competent authorities, notified bodies, other economic operators, and users – including patients and customers. - Details of, or reference to forms, communication methods and data transfer tools which may be used, and the role(s)/function(s) responsible, if not already specified elsewhere. — reference to procedures to fulfil the manufacturers obligations laid down in MDR Articles 83, 84 and 86 or IVDR Articles 78, 79 and 81 Procedures must be in place to enabl e the implementation of the PMS system, as well as for generating PMS -related plans and reports. - References to relevant procedures, i.e., to generate/update PMS plans, reports, etc. - Details of the frequency of the activity and the role(s)/function(s) respo nsible, if not already specified elsewhere. — systematic procedures to identify and initiate appropriate measures including corrective actions Procedures are expected to describe criteria for corrective actions and the type of measure to be undertaken (s uch as documenting a nonconformance, initiating a CAPA or FSCA according to the impact or risk posed by the issue identified. - List of identified criteria which would lead to the initiation of appropriate measures or corrective action. Details of the role(s )/function(s) within the organisation responsible for specific tasks as part of an action plan. — effective tools to trace and identify devices for which corrective actions might be necessary Tools used to identify and trace devices for which corrective actions might be necessary must be described. Procedures describing controls for non -conforming devices (e.g., recall and quarantine) and identification of relevant economic operators are expected to be referenced. - List of methods and/or tools to trace and identify devices affected by an issue requiring corrective action. - References to relevant procedures, i.e., to identify and trace devices using specified tools. - Details of the role(s)/function(s) within the organisation responsible for specific tasks as p art of a corrective action plan. — a PMCF plan as referred to in Part B of Annex XIV, or a justification as to why a PMCF is not applicable (MDR) — a PMPF plan as referred to in Part B of Annex XIII, or a justification as to why a PMPF is not applicable (IVDR) The PMCF/PMPF plan 17 is an integral part of the PMS plan. If the manufacturer determines that no specific PMCF /PMPF activities are required, a justification is required. - Description of planned PMCF/PMPF activities and justification. - Reference to a detailed PMCF/PMPF plan/protocol, where appropriate. - Reference to relevant procedures. - Details of the frequency of the activity and the role(s)/function(s) responsible, if not already specified elsewhere. - Justification as to why a PMCF/PMPF is not",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_9",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 9,
      "text": "If the manufacturer determines that no specific PMCF /PMPF activities are required, a justification is required. - Description of planned PMCF/PMPF activities and justification. - Reference to a detailed PMCF/PMPF plan/protocol, where appropriate. - Reference to relevant procedures. - Details of the frequency of the activity and the role(s)/function(s) responsible, if not already specified elsewhere. - Justification as to why a PMCF/PMPF is not applicable, if appropriate. > 17 See also MDCG 2020 -7 Post -market clinical follow -up (PMCF) Plan Template https://health.ec.europa.eu/document/download/a5cdb303 -c782 -4010 -8723 -7d389af678f7_en?filename=md _mdcg_2020_7_guidance_pmcf_plan_template_en.pdf 10 # 5 The main activities of the PMS system The PMS system should be suited to actively and systematically gathering, recording, and analysing relevant data on the quality, performance, and safety of a device throughout its entire lifetime. This chapter explains the different steps in the cycle of PMS, including the collection, assessment and analysis of post -market data and guidan ce on how to process the outputs. # 5.1 Determining appropriate sources of available information for PMS The manufacturer should decide which sources are relevant and appropriate for the device concerned. When selecting data sources, the different economic operators, users (healthcare professionals, patient, or lay users) and the situation in which the devices are used need to be considered. The examples given in Table 2 are intended to provide guidance to manufacturer s. They should not be understood as mand atory elements. It is up to the manufacturer to select the most appropriate methods, parameters, values, processes, and tools depending on the type of the device. Data quality and integrity should be considered before analysing data to ensure the informati on is reliable. For example, the use of unverifiable data can lead to over -reaction, as it can be based on non -scientific data sources such as social and public media. Table 2 on the next page s provides an explanation of each indent of section 1(a) of Annex III MDR/IVDR. It describes the information that should be collected and how this should be utilised. 11 Table 2. Breakdown of Section 1(a) Annex III MDR/IVDR: Information to be collected and use of tha t information Required Information as per section 1(a) of Annex III MDR/IVDR Examples of information to be collect ed to fulfill requirements as per section 1 (a) of Annex III MDR/IVDR Use of information obtained through PMS Information concerning serious incidents, including information from PSURs, and field safety corrective actions Outputs from procedures to receive, document, investigate and analyze serious incidents received from customers, users, healthcare professionals, patients, or other economic operators. Information/feedback gathered during design, implementation and tracking of progress and effectiveness of field safety corrective actions. Information may contribute to : - identification of emerging risks, or previously unknown side effects - demonstration of the continued acceptability of the performance and safety of the device - tracking any emerging or developments to practices or benefits associate with device use (SOTA) - the determination of reportability of incidents to the competent authority/notified body - the identification and investigation of trends - comparison of the device with similar products",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_10",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 10,
      "text": "of emerging risks, or previously unknown side effects - demonstration of the continued acceptability of the performance and safety of the device - tracking any emerging or developments to practices or benefits associate with device use (SOTA) - the determination of reportability of incidents to the competent authority/notified body - the identification and investigation of trends - comparison of the device with similar products on the market - identification of new benefits of the device - identification of possible systematic misuse or off -label use of the device Information may support identification of need for: - corrective or preventive action (CAPA) - field safety corrective action (FSCA) - options to improve the usability, performance, and safety of the device, if applicable, to contribute to the PMS of other devices. - Information to be notified to Competent Authorities/Notified Body: o report serious incidents and corrective and preventive actions 18 o report field safety corrective actions - improvement of internal processes such as internal PMS, vigilance, CAPA, and design control - reporting of trends in accordance with Article 88 MDR/ Article 83 IVDR - design changes including improving usability, performance and or safety. Information may be used to update the : - indicators and threshold values for continuous reassessment of the benefit -risk analysis - risk management - Benefit -risk determination and to improve the risk management. - design and manufacturing information, the IFU and the labelling - clinical/performance evaluation - SS(C)P - technical documentation - PMS plan and PMCF/PMPF plan - risk management including need for CAPA or FSCA - labelling, IFU or other documentation Records referring to non -serious incidents and data on any undesirable side -effects Outputs from procedures to receive, document, investigate and analyze : - incidents determined to be non -serious. - complaints and information. - service and repair records including those received from customers, users, healthcare professionals, patients, other economic operators. Information from trend reporting Outputs from procedures, systems and methodologies established for trending o f non -serious incidents, undesirable side effects and expected erroneous results received from customers, users, healthcare professionals, patients, other economic opera tors Relevant specialist or technical literature, databases and/or registers Literature review/clinical evaluation process/ external database evaluation process regarding the device(s) in question. For example: - Screening literature for reports involving the device(s) in question. - Searching competent authority websites and databases, including EUDAMED. - Searching device registers or registries, where available. Other published information including clinical guidelines, health technology assessments/reports. Information, including feedback and complaints, provided by users, distributors, and importers; For example: - Surveys of users, customers, distributors, importers, and other stakeholders. - Feedback received during user training, education, workshops. > 18 For further explanation see MDCG 2023 -3 Questions and Answers on vigilance terms and concepts as outlined in the Regulation (EU) 2017/745 on medical devices. https://health.ec.europa.eu/document/download/af1433fd -ed64 -4c53 -abc7 -612a7f16f976_en?filename=mdcg_2023 -3_en.pdf 12 - Reported complaints other than serious incidents . Feedback obtained through sales channels including internet or digital sales, and customer service departments or marketing activities. - processes to determine reportability of incidents Information may be used to",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_11",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 11,
      "text": "2023 -3 Questions and Answers on vigilance terms and concepts as outlined in the Regulation (EU) 2017/745 on medical devices. https://health.ec.europa.eu/document/download/af1433fd -ed64 -4c53 -abc7 -612a7f16f976_en?filename=mdcg_2023 -3_en.pdf 12 - Reported complaints other than serious incidents . Feedback obtained through sales channels including internet or digital sales, and customer service departments or marketing activities. - processes to determine reportability of incidents Information may be used to prepare the : - PMS report as per Article 85 MDR/ Article 80 IVDR - PSUR as per Article 86 MDR/Article 81 IVDR - PMCF/PMPF evaluation report - Clinical/Performance Evaluation report Publicly available information about similar devices Information presented in this section needs to be publicly available and relates to similar devices. For example: - Screening the literature for reports involving similar devices. - Searching competent authority websites and databases, including EUDAMED . - Searching device registers or reg istries, where available. - Other published information including manufacturer website, Instructions for use (IFU) and labelling, SS(C)P. - Information available from third countries (worldwide). - Information on safety and performance gained from conferences, congresses, and commercial exhibitions. 13 # 5.2 Collecting necessary data The MDR and IVDR require a manufacturer to develop a robust PMS system that enables them to gather, record and analyse relevant data on the quality, performance, and safety of a device throughout its entire lifetime actively and systematically. In th is way , information is sought to gain insight into the real -world performance of the device . The d ata collection for PMS typically starts once a manufacturer declares the device's conformity with the requirements of the applicable Regulation and places it on the market or puts it into service . When gathering PMS data, manufacturers should establish the processes for receiving, reviewing, and evaluating information, including the screening of scientific literature, feedback and complaints provided by users, distributors, importers or other third parties . In some instances, manufacturers may be required to generate data relating to real -world use of the device. This is especially applicable in the case of higher risk devices and/or devices with novel features or applications , in most cases through specific methods and procedures of PMCF/PMPF . # 5.3 Assessment and analysis of data The PMS system should include the manufacturer’s processes and methods that are used to effectively assess and analyse the data collected under the PMS plan. In assessing the data, the manufacturer should refer to the objectives of their PMS (and PMCF /PMPF ) plan to evaluate whe ther those objectives have been achieved. Data is assessed to analyse and characterise the performance of the device and to enable comparison s with similar devices, thus allowing the manufacturer to confirm the continued acceptability of the benefit -risk r atio. If the analysis reveals previously unknown side effects or device deficiencies, the manufacturer should ensure that the processes linked to their risk management are followed. The manufacturer should also reflect on the performance of their device versus the generally accepted State of the Art (SOTA) 19 , taking into consideration datasets relating to different patient populations,",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_12",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 12,
      "text": "continued acceptability of the benefit -risk r atio. If the analysis reveals previously unknown side effects or device deficiencies, the manufacturer should ensure that the processes linked to their risk management are followed. The manufacturer should also reflect on the performance of their device versus the generally accepted State of the Art (SOTA) 19 , taking into consideration datasets relating to different patient populations, device combinations and/or models and variants. Furthermore, when assessing the data, it is important that data from different sources is compared, and conflicting data identified and evaluated. Data quality and validity should be evaluated to enable the draw ing of appropriate conclusions and where neces sary to identify suitable actions. # 5.4 Drawing conclusions and determining the need to take action (s) As outlined in Article 83(2) MDR/Article 78(2) IVDR, d rawing the necessary conclusions and determining the need to take any preventive and corrective action s20 are central aspect s of the manufacturer´s assessment of the overall device safety and performance. > 19 Annex I ,Chapter 1 ,Section 1 MDR/IVDR > 20 As explained in the MDCG 2022 -21, Corrective or Preventive Action(s) (CAPA) which are covered by Article > 83(4) MDR, Article 78(4) IVDR first sentence, can be made available to the competent authorities either through > the PSUR or PMS report. All relevant infor mation can be found in the section 2.1.2. of MDCG 2022 -21 . 14 The drawing of conclusions should be based on the analysis of the data collected . Furthermore, those conclusions and th e actions taken subsequently need to be documented in (an update of) a summary report, either in the PMS report or in the PSUR 21 . Following the outcome of that report , a review of t he current PMS plan may be necessary. This will drive the level of PMS activity required for the next cycle of PMS (based on the device class, historical data, similar products and including the need for PMCF / PMPF for example). # 6 The interactions of the PMS system with other key aspects of # the QMS Article 83 (3) MDR/Article 78 (3) IVDR specifically request that informat ion generated from PMS activities should be used as input, on a continuous basis, to other processes within the QMS. Table 3 on the next page provides an overview of potential activities to be considered to fulfill the requirements listed in Article 83 (3) MDR/Article 78 (3) IVDR . Annex 2 of this guidance provides examples demonstrating the various elements and interactions of a post -market surveillance system wit h other key aspects of the quality management system. > 21 MDCG 2022 -21 Guidance on Periodic Safety Update Report (PSUR) according to Regulation (EU) 2017/745. 15 > 22 The general and specific methods and procedures of PMCF/PMPF are described in MDCG 2019 -9 Summary of safety and clinical performance https://health.ec.europa.eu/document/download/5f082b2f -8d51 -495c -9ab9 -985a9f39ece4_en?filename=md_mdcg_2019_9_sscp_en.pdf and in MDCG 2022 -9 Summary of safety and performance template https://health.ec.europa.eu/document/download/b7cf356f -733f -4dce -9800 -0933ff73622a_en?filename=mdcg_2022 -9_en.pdf Table 3 . Interactions of the PMS system with other key",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_13",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 13,
      "text": "Report (PSUR) according to Regulation (EU) 2017/745. 15 > 22 The general and specific methods and procedures of PMCF/PMPF are described in MDCG 2019 -9 Summary of safety and clinical performance https://health.ec.europa.eu/document/download/5f082b2f -8d51 -495c -9ab9 -985a9f39ece4_en?filename=md_mdcg_2019_9_sscp_en.pdf and in MDCG 2022 -9 Summary of safety and performance template https://health.ec.europa.eu/document/download/b7cf356f -733f -4dce -9800 -0933ff73622a_en?filename=mdcg_2022 -9_en.pdf Table 3 . Interactions of the PMS system with other key aspects of the QMS Required Information per Article 83 (3) MDR/78 (3) IVDR General Activity Update the benefit -risk determination and the risk management (Art. 83(3)(a) MDR/Art. 78(3)(a) IVDR) Information obtained through PMS activities should be used in the benefit - risk determination process and in the continuous assessment of the overall benefit -risk profile of the device to ensure that the benefit -risk profile remains acceptable. Furthermore, the data should be utilised to update the risk management documentation. The suitable indicators and threshold values used in the continuous reassessment of the benefit -risk analysis of the device should be covered in the PMS plan and be linked to the risk management documentation (as referred to Annex I , section 3 MDR/ IVDR ). Changes to the benefit -risk profile of the device as a result of PMS information should be identified, documented, and evaluated for acceptability. The need to initiate appropri ate measures, including corrective and preventive action should be considered. • Establish procedures to adequately address the interface between PMS and the risk management process • Analyse and appraise the data collected by the planned and established PMS activities • Assess the impact of collected data on the probability and the severity ratings of existing risks or if new risks were identified • Evaluate the impact of the collected information on the overall risk, benefit -risk ratio and risk acceptability . Update the design and manufacturing information, instructions for use and labelling (Art. 83(3)(b) MDR/Art. 78(3)(b) IVDR) Information obtained through the PMS process should be used to evaluate the need for updating the design and manufacturing informatio n, the instructions for use and the labelling. Therefore, a manufacturer should ensure that its design and development process consider PMS data as an input. • Take appropriate action when evidence of new or increased risks is identified (for example, through identifying previously unknown side -effects and monitoring of identified side -effects and contraindications, or through identifying possible systematic misuse or off -label use of the device. This could include but is not limited to updates or changes to the design of the device itself or to the labelling and IFU. Update clinical evaluation / performance evaluation (Art. 61 and Art. 83(3)(c) MDR/ Art. 56 and Art. 78(3)(c) IVDR PMCF/PMPF should be addressed in the manufacturer's PMS plan an d should be performed pursuant to a documented method laid down in a PMCF/PMPF plan that specifies the general and specific methods and procedures for proactively collecting and evaluating the collected clinical/performance data. The linkage of the PMS pla n to the PMCF/PMPF plan is also described in indent 10, section 1(b) of Annex III MDR /IVDR .22 Under the",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_14",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 14,
      "text": "manufacturer's PMS plan an d should be performed pursuant to a documented method laid down in a PMCF/PMPF plan that specifies the general and specific methods and procedures for proactively collecting and evaluating the collected clinical/performance data. The linkage of the PMS pla n to the PMCF/PMPF plan is also described in indent 10, section 1(b) of Annex III MDR /IVDR .22 Under the MDR, clinically relevant information coming from PMS, in particular the PMCF data, is considered “clinical data”. Annex XIV Part B • Consider the outputs of any relevant data associated with PMS in the process of updating the manufacturer’s clinical evaluation or performance evaluation. • Analyse the findings of the PMCF/PMPF and document the results in a PMCF/PMPF evaluation report that should be used to update the clinical evaluation/performance evaluation and the technical doc umentation. The 16 > 23 For more i nformation see MDCG 2019 -9 Summary of safety and clinical performance and MDCG 2022 -9 Summary of safety and performance template. MDR specifies that PMCF must be understood as a continuous process that updates the clinical evaluation. Specifically, data obtained by conducting PMCF is aiming to: • confirm the safety and per formance of the device throughout its expected lifetime. • identify previously unknown side -effects and monitor the identified side -effects and contraindications. • identify and analyze emergent risks on the basis of factual evidence. • ensure the continued acceptability of benefit -risk ratio. • identify possible systematic misuse or off -label use of the device, with a view to verify that the intended purpose is correct. Under the IVDR, performance relevant information coming from PMS, i n particular the PMPF data, is considered “relevant scientific data” and “performance evaluation results”. Annex XIII, Part B specifies that PMPF must be understood as a continuous process that updates the performance evaluation. Specifically, data obtain ed by conducting PMPF is aiming to: • confirm the safety and performance of the device throughout its expected lifetime, • identify previously unknown risks or limits to performance and contra -indications, • identify and analyse emergent risks on the basis of factual evidence, • ensure the continued acceptability of the clinical evidence and of the benefit -risk ratio. • Identify possible systematic misuse. conclusions of the PMCF/PMPF evaluation report must be taken into account in the clinical evaluation/performance evaluation and the risk management (referred to in section 3 of Annex I MDR /IVDR). • Consider this data from the perspective of the overall benefit -risk assessment of the device and in context with existing clinical data or performance data from the device’s previous clinical/performance evaluation. If the need for corrective or preventive measures has been identifie d, the manufacturer should implement them. Update the summary of safety and (clinical) performance (SS(C)P) (Art. 32 and Art. 83(3)(d) MDR/Art. 29 and Art. 78(3)(d) IVDR) The SS(C)P is applicable to class III and implantable devices (MDR) and class C and class D devices (IVDR). The purpose of the SS(C)P is to provide transparency of the clinical data held on the device including aspects of safety",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_15",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 15,
      "text": "manufacturer should implement them. Update the summary of safety and (clinical) performance (SS(C)P) (Art. 32 and Art. 83(3)(d) MDR/Art. 29 and Art. 78(3)(d) IVDR) The SS(C)P is applicable to class III and implantable devices (MDR) and class C and class D devices (IVDR). The purpose of the SS(C)P is to provide transparency of the clinical data held on the device including aspects of safety and performance to the health care professional and, where applicable, patients. • Within the PMS System, descr ibe how the PMS data is used to update the SS(C)P, when applicable 23 . • Assess any new information generated from the PMS system for impact on the benefit -risk -profile (safety/performance profile) for update to the SS(C)P. Such updates should be aligned with the information presented in the 17 > 24 Article 2(67) MDR/ Article 2(70) IVDR, and EN ISO 13485:2016. clinical/performance evaluation report and Periodic Safety Update Report (PSUR). Identify needs for preventive, corrective, or field safety corrective actions (Art. 83(3)(e) MDR/Art. 78(3)(e) IVDR) Manufacturers should se t up their PMS system not only to actively collect but also analyse and utilise relevant data on the quality, performance, and safety of a device throughout its entire lifetime. The manufacturer should draw the necessary conclusions as to whether implementation of corrective or preventive actions is required. • Set up processes and procedures to integrate the data obtained by the PMS system into the QMS, in order to initiate and document corrective and preventive actions 24 as well as field safety corrective actions to reduce the risk posed by devices already plac ed on the market. Identify options to improve usability, performance and safety of the device (Art. 83(3)(f) MDR/Art. 78(3)(f) IVDR) Information obtained through the PMS process should be used to identify options to improve the usability, safety, or pe rformance of the device through linkage to the design and development process. These actions can be more proactive and strategic and are not necessarily tied to identified risks. They aim to enhance user experience, clinical outcomes, or operational effici ency rather than specifically addressing hazards. • Ensure design and development process define s PMS as input to usability, safety, or performance of the device . Contribute to PMS of other devices (Art. 83(3)(g) MDR/Art. 78(3)(g) IVDR) PMS data regarding the usability, performance, and safety of one device can contain useful information for the manufacturer’s other devices. Any new or increased risk identified should be considered by the manufacturer as to whether it is likely that other devices that share the same or similar intended purpose, design or processing characteristics could be impacted by this new information. • When relevant, use the collected information, analysis, and conclusions as input to the PMS of other devices. The PMS system can utilize PMS data systematically across other devices. Detect and report trends ( Art. 83(3)(h) MDR and Art. 88 MDR/Art. 78(3)(h ) and Art. 83 IVDR) Information gathered on non -serious incidents, expected undesirable side -effects (MDR), or expected erroneous results (IVDR) should be analysed for any statistically significant increase in the",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_16",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 16,
      "text": "conclusions as input to the PMS of other devices. The PMS system can utilize PMS data systematically across other devices. Detect and report trends ( Art. 83(3)(h) MDR and Art. 88 MDR/Art. 78(3)(h ) and Art. 83 IVDR) Information gathered on non -serious incidents, expected undesirable side -effects (MDR), or expected erroneous results (IVDR) should be analysed for any statistically significant increase in the frequency or severity of those events. • Rev iew any statistically significant increase in the frequency or severity that could have a significant impact on the benefit -risk profile, and which has led or may lead to risks to the health or safety of patients, users or other persons that are unacceptab le when weighed against the intended benefits. These are subject to trend reporting, according to MDR and IVDR requirements. 18 # 7 References This guidance has been developed taking into consideration the following documents, ei ther in their entirety or partially : • EN ISO 13485:2016 Medical devices — Quality management systems — Requirements for regulatory purposes (ISO 13485:2016) + AC:2018 + A11:2021 25 • EN ISO 14971:2019 Medical devices – Application of risk management to medical devices (ISO 14971:2019) + A11:2021 26 • EN ISO 14155:2020 Clinical investigation of medical devices for human subjects - Good clinical practice (ISO 14155:2020) + A11:2024 27 • EN ISO 20916:2024 In vitro diagnostic medical devices — Clinical performance studies using specimens from human subjects — Good study practice (ISO 20916:2019) 28 • EN 62366 -1:2015 Medical devices — Part 1: Application of usability engineering to medical devices 29 • CEN ISO/TR 20416:2020 - Medical devices - Post -market surveillance for manufacturers (ISO/TR 20416:2020) 30 • Commission Implementing Decision (EU) 2021/1182 of 16 July 2021 on the harmonised standards for medical devices drafted in support of Regulation (EU) 2017/745 of the European Parliament and of the Council 31 (consolidated version) • Guidance for post -market surveillance and market surveillance of medical devices, including in vitro diagnostics, World Health Organization 32 > 25 EN ISO 13485:2016 https://standards.cencenelec.eu/ords/f?p=CEN:110:::::FSP_PROJECT,FSP_ORG_ID:37957,581003&cs=15C284A 8BCE79EE9233A08DD 6ECF0271E (harmoni zed and cited in the OJEU in support of the MDR and IVDR with the corrigendum AC:2018 and the amendment A11:2021 ), see https://health.ec.e uropa.eu/medical -devices -topics - interest/harmonised -standards_en > 26 EN ISO 14971:2019 https://standards.cencenelec.e u/ords/f?p=CEN:110:::::FSP_PROJECT,FSP_ORG_ID:63920,581003&cs=106EB5B 4C6029ECDFA9802360A2C340E9 (harmoni zed and cited in the OJEU in support of the MDR and IVDR with the amendment A11:2021 ). > 27 EN ISO 14155:2020 https://standards.cencenelec.eu/ords/f?p=CEN:110:::::FSP_PROJECT,FSP_ORG_ID:62983,6187&cs=102F2E9B41 968B33AA15E88BA07B87ECF (harmon iz ed and cited in the OJEU in support of the MDR with the amendment A11:2024 ). > 28 EN ISO 20916:2024 https://standards.cencenelec.eu/ords/f?p=CEN:110 :::::FSP_PROJECT,FSP_ORG_ID:71064,6122&cs=194A987D4 1DF05904FABE8BA5CB8BA30C (harmonized and cited in the OJEU in support of the IVDR ). > 29 EN 62366 -1:2015 https://standards.cencenelec.eu/ords/f?p=CENELEC:110:::::FSP_PROJECT,FSP_ORG_ID:44040,1257161&cs=192 42C77366C169B0ED9D4F230B8778FE , (to be harmonised and cited in the OJEU in support of the MDR and IVDR ). > 30 CEN ISO/ TR 20416:2020 https://standards.cencenelec.eu/ords/f?p=CEN:110:::::FSP_PROJECT,FSP_ORG_ID:66261,581003&cs=1614CA9 C900CA 51B856D1D3B8744BFC3D , (technical report ). > 31 COMMISSION IMPLEMENTING DECISION (EU) 2021/1182 of 16 July 2021 on the harmonised standards for medical devices drafted in support of Regulation (EU) 2017/745 of the European Parliament and of",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_17",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 17,
      "text": "-1:2015 https://standards.cencenelec.eu/ords/f?p=CENELEC:110:::::FSP_PROJECT,FSP_ORG_ID:44040,1257161&cs=192 42C77366C169B0ED9D4F230B8778FE , (to be harmonised and cited in the OJEU in support of the MDR and IVDR ). > 30 CEN ISO/ TR 20416:2020 https://standards.cencenelec.eu/ords/f?p=CEN:110:::::FSP_PROJECT,FSP_ORG_ID:66261,581003&cs=1614CA9 C900CA 51B856D1D3B8744BFC3D , (technical report ). > 31 COMMISSION IMPLEMENTING DECISION (EU) 2021/1182 of 16 July 2021 on the harmonised standards for medical devices drafted in support of Regulation (EU) 2017/745 of the European Parliament and of the Council https://eur -lex.europa.eu/eli/dec_impl/2021/1182/ > 32 Guidance for post -market surveillance and market surveillance of medical devices, including in vitro diagnostics (WHO) https://www.who.int/publications/i/item/9789240015319 19 • IMDRF/GRRP WG/N47 Essential Princi ples of Safety and Performance of Medical Devices and IVD Medical Devices 33 > 33 https://www.imdrf.org/documents/essential -principles -safety -and -performance -medical -devices -and -ivd - medical -devices 20 # Annex 1 Overview of PMS obligations in MDR and IVDR # PMS System - Article 83 MDR /Article 78 IVDR Description Obligations Comprehensive system to collect experience from use of the devices. MDR/IVDR: Applicable for all device classes. • Proactive and systematic approach to collect data. • Analyse relevant data on the quality, performance, and safety of a device throughout its e ntire lifetime. • Draw the necessary conclusion. • Connect with other internal processes like CAPA, vigilance, design, and labeling processes. • Has to be used to update the technical documentation, (except for custom -made devices) . • Integral part of the manufacturer QMS. # PMS Plan - Article 84 & Annex III MDR /Article 79 & Annex III IVDR Description Obligations Describes the implementation of the PMS system to collect data assess the safety and the performance of the devices and the methodology used for collecting and analysing the data. MDR/IVDR: Applicable for all device classes. • Part of the QMS and the technical documentation. • Define s the data to be collect ed based on the PMS inputs of the manufacturer. • Describes : o the methods and protocols to monitor trends, to identify significant increase in frequency or severity of incidents. o the methods and tools to investigate complaints and analyse market -related expe rience collected in the field. o the indicators and thresholds to be used to reassess the benefit -risk ratio. o the tools to be used to trace and identify any devices in case corrective actions are needed. o the PMCF/PMPF plan or a justification why PMCF/PMPF is not applicable. • Describes the references to the documented procedures for: o PMS system o Creation of PMS plan o Generation of PMS report or PSUR as applicable. o Corrective actions o Risk management # PMS Report, Article 85 MDR /Article 80 IVDR Description Obligations A summary of the results and conclusions of analysis of the PMS data collected MDR: applicable to class I devices IVDR: applicable to class A and B devices What information a PMS report contain at a minimum? • A summary of the results and the conclusions of the analyses/assessment of the post -market surveillance data resulting from the execution of the PMS plan. • A rationale and description of any corrective or preventive actions taken during the period covered by",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_18",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 18,
      "text": "to class I devices IVDR: applicable to class A and B devices What information a PMS report contain at a minimum? • A summary of the results and the conclusions of the analyses/assessment of the post -market surveillance data resulting from the execution of the PMS plan. • A rationale and description of any corrective or preventive actions taken during the period covered by the report. 21 The guidance MDCG 2022 -21 34 although not covering the PMS report , may provide useful suggestions on how information can be presented. When does a PMS report need to be updated? • Update according to the PMS plan or earlier when deemed necessary by the manufacturer. To whom does a PMS report need to be made available? • To competent authority upon request. # PSUR - Article 86 MDR /Article 81 IVDR Description Obligations A summary of the results and conclusions of analysis of the PMS data collected . MDR: applicable to class IIa, IIb and III devices IVDR: applicable to class C and D devices Detailed guidance on PSUR can be found in MDCG 2022 -21 > 34 MDCG 2022 -21 Guidance on Periodic Safety Update Report (PSUR) according to Regulation (EU) 2017/745 . 22 # Annex 2 Scenarios IVD and medical devices : how to use PMS data to 1 # update other processes 2 3 Figure Note: The examples presented in th e following figure s are entirely fictitious and provided solely for 4 illustrative purposes. These examples should not be interpreted as real -world scenarios or recommendations. 5 They are intended to demonstrate the various elements and interactions of a post -market surveillanc e (PMS) 6 system within the broader framework of a quality management system (QMS). 7 # IVD s:8Increase in the number of serious incidents due to incorrect values provided by blood glucose test strips Review and analyse the reported cases and c onfirm the number of related complaints Monitor the implementation of the corrective action (s ) Results of the investigation of the complaints showed that glucose test strips released by the manufacturer were out -of -specification . Patient used test strips according to instructions for use but readings provided incorrect values leading to incorrect insulin dosage. This resulted in hypoglycemic shock and hospitalisation. Corrective Action(s) to be taken Send evaluated F SN to inf orm economic operators/users of the non -conforming products CAPA is required Article 78 (3)( e) IV DR Field Action is required Article 78 (3)( e) IV DR Perform FSCA Recall the affected test strips from the marke t Submit FSCA Report to CA Improve the manufacturing process by including additional quality control steps to prevent reoccurence Assess impact to other IVDs of the manufacturer Article 78 (3)( g) IV DR Inform the Notified Body about the recall > Start & End of the process > Decision > Sub -Process > Process Key: > Document 923 # Medical Device s:10 Increase in number of complaints related to premature battery depletion implantable cardioverter defibrillators (ICDs) Review and analyse the reported cases and c onfirm",
      "word_count": 512
    },
    {
      "id": "tavily_14c9d8ccac2aa044_chunk_19",
      "doc_id": "tavily_14c9d8ccac2aa044",
      "doc_name": "[PDF] MDCG 2025-10 Guidance on post-market surveillance of medical ...",
      "category": "EU_MDR",
      "chunk_num": 19,
      "text": "to other IVDs of the manufacturer Article 78 (3)( g) IV DR Inform the Notified Body about the recall > Start & End of the process > Decision > Sub -Process > Process Key: > Document 923 # Medical Device s:10 Increase in number of complaints related to premature battery depletion implantable cardioverter defibrillators (ICDs) Review and analyse the reported cases and c onfirm the number of related complaints Monitor the implementation of the corrective action (s ) Investigation of the complaints showed that lithium deposition within the battery led to short circuits in the device , thereby causing battery depletion. The company had \"underestimated the occurrence of the hazardous situation.\" New risk identified: Without any back -up, the battery depletion issue had the potential to cause an abrupt stoppage of the life -saving pacemaker in patients, leading to death Corrective Action(s) to be taken Inform the su pplier of the battery of the Received complaints and cooperate with the supplier as part of the complaint investigations Change Notification - Inform the Notfied Body about the significant change Update of the Risk Management File Article 83 3.(a) MDR Change Re quest - Inform the supplier and initiate a change of the device Send evaluated F SN to inform customers of the improper functioning of the device which could lead to power failure and the associated recall CAPA is required Article 83 3.(e) MDR Field Action is required Article 83 3.(e) MDR Perform FSCA Recall the affected devices from the market Submit FSCA Report to CA Redesign of the batter y by the supplier to correct this issue Article 83 3.(b) MDR Update the instructions for use and the labe lling with these residual risks as applicable Article 83 3.(b) MDR Update the design and manufacturing information Article 83 3.(b) MDR Perform a risk analysis and assess the acceptability of these residual risk s as well as the benefit -risk determination Article 83 3.(a) MDR Update the clinical evaluation Article 83 3.(c) MDR Update the SSCP as applicable Article 83 3.(d) MDR Assess impact to other devices of the manufacturer Article 83 3.(g) MDR Trend Report required? i Article 83 3.(h) MDR Supplier of battery implements design change Inform the Notified Body about the recall > Start & End of the process > Decision > Sub -Process > Process Key: > Document 11 i: Although in this example trend reporting is not applicable, following DSVG MDCG 2024 -1-3, it has been added to indicate the 12 relevant processes, in a highly theoretical situation. 13",
      "word_count": 423
    }
  ]
}
