{
  "doc_id": "deep_9a7a42df9bdeff56",
  "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
  "category": "FDA",
  "source": "deep_scrape",
  "ingested_at": "2026-06-03T18:13:30.649837",
  "chunk_count": 195,
  "chunks": [
    {
      "id": "deep_9a7a42df9bdeff56_chunk_0",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 0,
      "text": "t (b) (4) Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Zimmer Biomet logo. Zimmer Biomet 56 West Bell Drive Warsaw, IN 46581 574.267.6639 www.zimmerbiom December 21, 2016 Art Czabaniuk District Director Detroit District Office U.S. Food and Drug Administration 300 River Place, Suite 5900 Detroit, Michigan 48207-4291 Subject: Response to FDA 483 Observations Issued to Zimmer Biomet, Warsaw North Campus, November 22, 2016 Dear Mr. Czabaniuk: On November 22, 2016, U.S. Food and Drug Administration (FDA) Investigators Thomas Peter, Joseph Strelnik, and Suyang (Steve) Qin concluded an inspection of Zimmer Biomet, Inc. (FEI 1825034 – hereafter referred to as Zimmer Biomet) located in Warsaw, Indiana (“Warsaw North Campus” or “North Campus”) and issued Inspectional Observations on the form FDA-483. Based on the extent of the FDA-483 observations, Zimmer Biomet requested and was granted an extension by FDA’s Detroit District Office (DET-DO) to December 21, 2016, for the initial response. This written communication provides our initial response. A supplemental update will be provided to FDA on or before January 17, 2016, to share the outcome on four pending Health Hazard Evaluations (HHEs) as discussed in Section 3.2 below. We plan to submit our next full progress update to FDA on or before February 17, 2016. 1.0 Overview We recognize and take seriously the significance of the observations in the FDA-483, are committed to taking all actions necessary to ensure that our systems are in compliance with FDA requirements, and are steadfast in our determination to ensure that our products are safe and effective. As is described in our attached detailed response, in addition to correcting the specific items listed in the FDA-483, we have taken and are continuing to take actions to address systemic issues. Significantly, we took immediate actions to address the quality culture at the site, <Redac ted B4> discussed in more detail in Se ction 2 . 2 bel ow. Until the Zimmer Biomet merger on June 24, 2015, North Campus had been operating independently and with indications that its quality system was in substa n tial compliance. Once the merger was completed, the new Zimmer Biomet corporate manag e ment team conducted audits, learned of issues through the au dits, and pro mptly initiated corre ctive actions. Improvements were well underway when FDA starte d the inspection and will con tinue with strong support, oversight and resou rces. <Redacted B4> Page2 December 21, 2016, Response to FDA 483 Observations Issued to Zimmer Biomet, Warsaw North Campus, November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61 (c) After the merger was closed, Zimmer Biomet Corporate directed corporate quality audits to be performed at the North Campus in the first half of 2016 . These audits self-identified majo r compliance-related issues in areas such as design controls, sterile packaging, complaint handling , nonconf o1ming material, and CA PAs. A remediation program with approved funding 4 was established in July 2016 to address the systemic issues at the North Campus. This program self-identified CAP As",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_1",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 1,
      "text": "to be performed at the North Campus in the first half of 2016 . These audits self-identified majo r compliance-related issues in areas such as design controls, sterile packaging, complaint handling , nonconf o1ming material, and CA PAs. A remediation program with approved funding 4 was established in July 2016 to address the systemic issues at the North Campus. This program self-identified CAP As related to 7 of the 483 observations and 6 of the discussion points prior to the strut of the inspection. At the start of the FDA inspection, the remediation program was in the initial phase of execution. Remediation efforts were accelerated as additional issues were identified by FDA during the inspection. Rather than wait for the issuance of the FDA-483 to plan and take action, we immediately took steps to co nect and improve various aspects of the No rth Campus quality management system. Immediate containment and investigation actions to date included the initiation of(~ product holdsKIDJ health hazard safety evaluations, and interim control documents. <Redacted B4> . After the FDA inspection concluded, the North Campus remediation effo1is were greatly expanded and will be covered lmder a master CAP A program called (o[(4) , discussed in Section 4.0 below. 2.0 Zimmer Biomet Corporate Oversight 2.1 Corporate Audits Since the merger, the Zimmer Biomet Corporate Audit function has completed o) audits at legacy Zimmer sites, o} audits at legacy Biomet sites, and ( network process audits, for a total of(o Co1porate audits (July 2015-December 2016). All Zimmer Biomet production sites have been audited\"o @ . The table below lists the C01porate Audits focused on the North Campus. Post-acquisition Corporate Audits of Warsaw North in the First Half of2016 Corporate Complaints Process Audit: Completed by the Corporate Audit Team and the audit report was issued on March 31, 2016. The audit focused on the Warsaw North complaint handling process and identified 6 major and 2 minor observations which were addressed as pa1t of the post market sw-veillance remediation program CAP As. Coll >ot·ate Design Controls Audit [Redacte d a4> audit repmt was issued on April 13, 20 16. This audit was requested to evaluate the applicability of the lessons learned from the Zimmer Warsaw West Campus design control 483 observatio ns. The audit identified 4 critical and 15 ma jor observations which resulted in the establislunent of the design controls remediation program CAP As. Cot-porate General QMS Audit: Completed by the C01porate Audit Team whicb, (QI_~) I (Q(4) I .]The report was issued on June 7, 2016 and identified 15 major and 5 minor observations which were addressed using the CAPA system. , an action item was ~ created ~~----~--------~--~------------~~~~~----~-----to perform a network-wide Co1porate Audit of all Zimmer Biomet sites with end of line Page 3 December 21, 2016, Response to FDA 483 Observations Issued to Zimmer Biomet, Warsaw North Campus, November 22,2016 @® @(4) I -· @® I @® I @(4) I Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61 (c) I operations (cleaning, sterile packaging, and sterilization) in order to assess",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_2",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 2,
      "text": "all Zimmer Biomet sites with end of line Page 3 December 21, 2016, Response to FDA 483 Observations Issued to Zimmer Biomet, Warsaw North Campus, November 22,2016 @® @(4) I -· @® I @® I @(4) I Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61 (c) I operations (cleaning, sterile packaging, and sterilization) in order to assess the issues identified by the FDA inspection of the North Campus. A detailed audit protocol will be created to ensure consistency of the audit across all the sites and include an on-site audit of the completed audit <Redacted B4> 2.2 Management Changes The following management changes have been implemented by Zimmer Biomet to address Quality Management System perfonnance issues noted at the Warsaw North Campus, along with underlying quality culture issues now recognized. Management Position Summary of Change Senior Vice President of Global Operations and Logistics Team Adrian Fmey, a legacy Zinuner leader, was named the interim leader. Vice President of Quality Assmance responsible for the Warsaw Sites <Redacted B4> Christopher Slimak was named as the new leader for the Warsaw sites. Quality Assmance Director responsible for the North Campus <Reda cted B4> Jeff Gensler was named as the new leader for the North Campus. Compliance Director responsible for the Biomet Network <Redacted B4> This role now resides in the Zimmer Biomet Cotporate organiza tion and Holly Seppanen is now the responsible Compliance Director. Quality Assmance Director responsible for the Warsaw Post Market Surveillance (PMS) and <Redacted B 4> Barbara Ruf was named as the new leader for the Warsaw PMS Group. Complaint Handling Group 2.3 Resource Commitment b. oost Market Surveillance remediation program resources were approved in May 2016, which added <Redact ed B4> resources in 2016 with an additional commitment of <R e dacted B4> resources in 2017 to suppor t <Redacted a4> The resource app rova l s i n cl ude d <Redacted B4> ha n dl in g proc ess . Page4 December 21, 2016, Response to FDA 483 Observations Issued to Zimmer Biomet, Warsaw North Campus, November 22, 2016 -· Previously, manufacturing engineering and production line supervision resided under one Vice President leader. Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61 (c) 3.0 Corrective actions 3.1 Immediate Actions taken during the Inspection to address FDA Observations a. Below are the sUIIllnruy key actions taken during the inspection, demonstrating that Zimmer Biomet is fully committed to addressing the additional issues identified by FDA. 1. Product ship hold (16-064) was issued on September 29, 2016 to stop shipments of all final product cleaned, sterile packed, and sterilized at the Wru·saw North Campus. After investigations were completed and documented justifications were prepared and approved, initial product ship hold releases under interim conu·ols first began on October 21, 2016. Product holds were released only after detailed justifications were documented to address product safety and effectiveness using the enhanced hold process implemented during the inspection. 11. <Redacte d B4> interim control documents were implemented during the FDA inspe ction to",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_3",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 3,
      "text": "investigations were completed and documented justifications were prepared and approved, initial product ship hold releases under interim conu·ols first began on October 21, 2016. Product holds were released only after detailed justifications were documented to address product safety and effectiveness using the enhanced hold process implemented during the inspection. 11. <Redacte d B4> interim control documents were implemented during the FDA inspe ction to address process conu·ol issues raised by FDA. The interim controls were established to supp01i continuing manufacturing while the extensi ve cone ctive actions ru·e lmde 1way. Copies o f th e 15} interim controls were provided t o and reviewed by the FDA inspection terun at the e nd of the inspection. 111. <Redacted B4> cleaning for metal products wa s stopped <Redacted B4> The final cleaning for metal products was <Redacted B4> IV. The main cleanrooms for <Re dac ted B4> were requalif ied and process monitoring was enhanced to align with the <Redacted B4> standards. <Redacted B4> v. Sterile product cleaning and packaging process monitoring was enhanced to align with the testing standards required on the 15 4 ~~~--------~ Vl. Page 5 December 21, 2016, Response to FDA 483 Observations Issued to Zimmer Biomet, Warsaw North Campus, November 22,2016 Pendin2 HHE Details Product Hold Jl -ll n _j) -=:1_ -~~ Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61 (c) 3.2 Product Safety (HHEs) As of December 20, 2016, a total of(b Health Hazard Evaluation Detennination (HHED) f01ms were initiated to address FDA observations and discussion points raised during the inspection. Of theseJ (o) were elevated to full Health Hazard Evaluation (HHE) which includes(o) (:it) .................... (15} (4} . HHEs have been completed for (5) (:it) issues lmder ~-evaluation. HHE reviews completed to date by the Global Recall Committee have not resulted in any field actions. The pending oHHEs listed below (b (':l w ~~~------------------------~ 15} ill be provided to FDA~ (b ;.t. ) ~ (4 ;.t. ) ____ ..... <Redacted Table> In addition, there were o} HHEDs initiated from CA-02719 that was opened prior to the FDA inspection. This CAP A is pali of the Observation 4 response on design controls. 3.3 Interim Controls and Product Holds 3.3.1 Interim Controls Interim conu·ols have been established as an immediate action to contain issues and to supp01t continuing manufacturing while extensive conective actions are unde1way. These interim conu·ols were deployed as part of the CAP A investigations and were a key element of Zimmer Biomet's decision to release ce1tain product holds after the (15} (4) (15} product shipment hold period(ll} (4} . The following key process conu·ols were implemented as part of the deployed interim conu·ols. • Cleaning process enhancements implemented to ensure that product released satisfies the cleaning standard utilized (15} (4} (i.e., the ZES 4N-02 (Q) (4) Subsystems Impacted by Quantity of Interim Interim Control Controls Deployed Cleanillg Process <Redacted B4> Cleanroom Environmental Controls <Redacted B4> Sterile Packaging <Redacted B4> Complaint Handling <Redacted B4> Nonconfol'llling Material <Redacted B4> Gage Controls <Redacted B4> Production/Process Controls <Redacted B4> OMS Miscellaneous Total",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_4",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 4,
      "text": "Cleaning process enhancements implemented to ensure that product released satisfies the cleaning standard utilized (15} (4} (i.e., the ZES 4N-02 (Q) (4) Subsystems Impacted by Quantity of Interim Interim Control Controls Deployed Cleanillg Process <Redacted B4> Cleanroom Environmental Controls <Redacted B4> Sterile Packaging <Redacted B4> Complaint Handling <Redacted B4> Nonconfol'llling Material <Redacted B4> Gage Controls <Redacted B4> Production/Process Controls <Redacted B4> OMS Miscellaneous Total Deployed Page 6 December 21, 2016, Response to FDA 483 Observations Issued to Zimmer Biomet, Warsaw North Campus, November 22, 2016 1. . The 11. Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61 (c) 3.3.2 Product Holds Product holds have been issued to supp01t containment of product as pmt of the CAP A investigation into the quality observations identified. The quality hold process was updated to align with the (5) (:it) procedure to require documented infonnation when placing and releasing holds. Product hold releases require evaluation and disposition using the nonconfonning material process requirements. Since the stmt of the inspection, 15 quality holds have been deployed 15 4 ) as pmt of investigations related to the FDA inspection. Each 483 observation response provides details on any associated product hold(s) initiated as pmt of the corrective action. Major product holds issued during the inspection as pmt of the quality investigation phase were related to the following processes: 15 4 ~~------------------------~ a. The r~ (4) remediation framework includes (o} focused work-su·eams as ______ listed in the table below. Each work-su·eain will have a detailed project chmter ,.__,_......_,_ b 4 ____. <Redacted Table> Page 7 December 21, 2016, Response to FDA 483 Observations Issued to Zimmer Biomet, Warsaw North Campus, November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) iii. All processes at the North Campus will be brought up to current process validation standards (b) (4) . 1) All processes requiring action will be revalidated to current process validation standards at the site, revalidated as part of a product transfer, or the associated devices will be obsoleted. (b) (4) 2) End of line operations (b) (4) ) will be moved (b) (4) 3) (b) (4) iv. All design history files (DHFs) will be evaluated and remediated to current design control standards or obsoleted (b) (4) . Any DHFs pending remediation (b) (4) . v. The following Quality Management System (QMS) audits and independent reviews will be completed as part of (b) (4) : 1) Additional baseline QMS audits at the North Campus will be performed (b) (b) (4) to review subsystems not covered by the Corporate Audits performed in the first half of 2016. These audits will be completed by Corporate Audit (b) (4) . 2) QMS subsystem audits will be completed (b) (4) These audits will be completed by Corporate Audit (b . ) (4 3) A full QMS audit will be performed at the completion of (b) (4) ( (b) (b) (4) 4) Independent reviews of completed remediation work will be completed by QMS auditors and reports will be issued. Independent reviews",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_5",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 5,
      "text": "Corporate Audit (b) (4) . 2) QMS subsystem audits will be completed (b) (4) These audits will be completed by Corporate Audit (b . ) (4 3) A full QMS audit will be performed at the completion of (b) (4) ( (b) (b) (4) 4) Independent reviews of completed remediation work will be completed by QMS auditors and reports will be issued. Independent reviews will be performed each quarter and the results will be reported to the project steering committee. 5.0 Zimmer Biomet Corporate Commitment to Quality Excellence After the Zimmer Biomet merger closed in June 2015, actions were initiated to establish the Zimmer Biomet quality standards for the network as part of the Quality Excellence Plan. The Quality Excellence Plan is a multi-year plan to incorporate recognized industry best practices (e.g., Case for Quality initiatives) <Redac t ed B4> Zi m me r Biomet Executive Management reviewed the multi-year Quality Excellence plan in Page 8 December 21, 2016, Response to FDA 483 Observations Issued to Zimmer Biomet, Warsaw North Campus, November 22, 2016 December 2015 to confirm commitment and funding for the 2016 installment. <Redact e d B4> A summary of the Quality Excellence Plan was provided to FDA DET-D O o n (February 10, 201 6 . <Redacted B4> the t ime of the Warsaw Nort h Campus FD A inspection, Zimmer Biomet was int o year one of the network Quality Excellence enhancements. During the FDA inspec tion, some elements of the Quality Excellence plan already deployed at the Warsaw North Cam pus (e.g., standardized HHE process, Global recall procedure, Corporate Quality M anagement Reviews, and the network monthly global quality report) were reviewed w i th no FDA observations. Other observati ons by FDA were related to elements that are sti ll pending deployment as part of the multi-year p l an <Redacted B4> and wi ll be accelerated as part of the 483 response corrective a ct ions and <Redacted B4> . A n update on the year-one network Quality Excellence dep l oyments is included in t he tables b elow along with the 2017 plans. -Page 9 December 21, 2016, Response to FDA 483 Observations Issued to Zimmer Biomet, Warsaw North Campus, November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61 (c) 2016 Network Quality Excellence Program Accomplishments 2017 Network Quality Excellence Program Planned Actions Global QMS System Harmonization • For 2016, a top level Corporate quality goal was to complete[o) (4) across the network. The 2016 goal was achieved with over (o) network implementation actions completed. • Year one of the Global QMS system deployment addressed global alignment on key procedmes including Complaints, CAP A, SCARs, HHE, Global Recall Process,fo) (~) Global Quality KPI reporting, and Management Review. • For CAPA, SCARs, and complaints, the Zinuner Biomet network is now hannonized with the corporate procedmes and using the standardized (o) @) software modules to manage the records. < Re dacted B4> Deploy standardized network electronic documentation system for document control at pilot sites Design Excellence",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_6",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 6,
      "text": "including Complaints, CAP A, SCARs, HHE, Global Recall Process,fo) (~) Global Quality KPI reporting, and Management Review. • For CAPA, SCARs, and complaints, the Zinuner Biomet network is now hannonized with the corporate procedmes and using the standardized (o) @) software modules to manage the records. < Re dacted B4> Deploy standardized network electronic documentation system for document control at pilot sites Design Excellence • Global design control procedmes have been drafted and are in the fmal peer review process. [(Q) @) ________ ____. • Capital funding has been approved (D) @) to implement an industry established DHF and design control requirements management softv.•are (b) (4) As pa1t of the Warsaw Biomet DHF remediation (CAPA CA-02719), the DHF files will be remediated (b) (4 )~::;;;:;======~ @(4) • Deploy standardized design control and risk management documents across the network • Deploy the <Redacte d B4> softwa re to support < Redacted B4> r emediation • Dep loy the <Red acted B4> software to pilot with Zimmer Warsaw West design controls Regulatory Compliance Excellence • Released a new CAP A procedme for the netv.•ork to support CAP A processing in the CAP A softv.•are tool (o) @) __ ___, • Drafted CAP A Academy training material to support standardized network CAP A essential training. The CAP A Academy training material deployment will sta1t (6) (4_) • Progressed Zinuner product shipping controls to align with Biomet licensing confinnation process (Q) @) • Deploy CAP A Academy training material to suppmt standardized network CAPA essential t raining • D eploy initial phases of s tandardized <Red acted B4> software to automate confi rmation of product shipments with regulatory clearances/registrations 2016 Network Quality Excellence Pro2ram Accomplishments 2017 Network Quality Excellence Pro2ram Planned Actions Page 10 December 21, 2016, Response to FDA 483 Observations Issued to Zimmer Biomet, Warsaw North Campus, November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61 (c) Supply Chain Excellence • The following plant network optimization changes have been annormced as part of Quality Excellence: o [(Q) @) I I I I I I • Global Supplier Conference was held in April 2016 with attendance by overc(_li) netv.•ork suppliers to review Zillllller Biomet supplier controls and associated quality standards. • Complete product netv.•ork optimization product transfers to align with centers of excellence plan <R edacted B4> additional network sites • Progress on Class A certification efforts in the network with at least ( sites earning Class A certification. Class A is part of the<Redacted B4> checklist for business excellence. Quality Culture • A new top level quality indicator metric for quality excellence was created for 2016 with (D) improvement targets for QMS hannonization, Extemal Audits, Recalls, and product in-process NCR rates. This metric was repmt edfo) (~J] in the global quality report and reviewed® ~® r Executed a comprehensive collllllrmication program through routine management reviews, tov.rn halls, leadership fOIUlllS, Zimmer Biomet news updates, postings, electronic displays, and network e-mails to support Team Member awareness and engagement with Quality Excellence. • Completed a global company swv",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_7",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 7,
      "text": "QMS hannonization, Extemal Audits, Recalls, and product in-process NCR rates. This metric was repmt edfo) (~J] in the global quality report and reviewed® ~® r Executed a comprehensive collllllrmication program through routine management reviews, tov.rn halls, leadership fOIUlllS, Zimmer Biomet news updates, postings, electronic displays, and network e-mails to support Team Member awareness and engagement with Quality Excellence. • Completed a global company swv ey that included (Q) questions specifically related to quality. This feedback was used to address actions with om ~) (4) I -@) ®-=:J Team Members provided smvey feedback which was an@ pa1ticipation rate. • Continue top level quality indicator metric for quality excellence with< Redacted B4> improvement targets for QMS hrumonization, ex temal audits, recalls, and product in-process NCR ra t es (at least <Redacted B 4> ) improvement targets) • Deploy a new n etwork le amin g management system[@ (4)jsoftware syst em to create a single<Redacted B4> s of tware system for Zimmer Biomet • Establish a network CA P A award/recognition progrrun • Conti nue comprehensive quality cultme awareness communications plan Page 11 December 21,2016, Response to FDA 483 Observadons Issued to Zimmer Biomet, Warsaw North Campus, November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exempdon 4 and 21 CF.R. 20.6J(c) 6.0 Final Discussions In addition to the observations on the FDA-483, during discussions with Warsaw North Management at the inspection closeout meeting, FDA investigators made recommendations and identified opportunities for improvement. Zimmer Biomet takes these recommendations and opportunities for improvement seriously. In the attachments, please fmd our responses to the 483 observations, followed by our responses to the management discussion points. <Redacted B4> We would like the opportunity to meet with FDA to discuss our progress made to date and the planned actions outlined in the attached response. We will contact you in early January to find a mutually convenient time to meet. If you have any questions or need any clarification, please do not hesitate to contact me at david.kunz@zimmerbiomet.com or 952-378-7718. Respectfully, DavidKunz Senior Vice President, Global Quality, Regulatory & Clinical Affairs Zimmer Biomet Cc: David Dvorak President and Chief Executive Officer Zimmer Biomet Adrian Furey Senior Vice President, Global Operations and Logistics (interim) Zimmer Biomet Christopher Slimak Vice President, Quality Assurance Zimmer Biomet Zimmer Biomet 56 West Bell Drive Response to FDA 483 Issued Warsaw, IN 46581 to Zimmer Biomet Warsaw 574.267.6639 on November 22, 2016 www.zimmerbiomet.com Confidential FDA Observation 1 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 1 of 89 FDA Observation #1 A process whose results cannot be fully verified by subsequent inspection and test has not been adequately validated according to established procedures. Specifically, Note 1: This is a repeat observation from the FDA inspection dated 6/16/2014 to 6/30/2014. Note 2: This process validation observation comprises the following 9 parts: A. <Redacted B4> sterilization vali dation B. <Redac ted B4> sterilization vali",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_8",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 8,
      "text": "FDA Observation #1 A process whose results cannot be fully verified by subsequent inspection and test has not been adequately validated according to established procedures. Specifically, Note 1: This is a repeat observation from the FDA inspection dated 6/16/2014 to 6/30/2014. Note 2: This process validation observation comprises the following 9 parts: A. <Redacted B4> sterilization vali dation B. <Redac ted B4> sterilization vali dation C. Sterile packaging process validations D. <Redac ted B4> water system vali dation E. Validation of <Redac ted B4> cleaning process governed by WIG0035 (Rev. 4, eff ecti ve 9/19/2011) for knee f emoral im plants F. Validation of <Redact ed B4> cleaning process gover ned by work instruction WIG0151 (Rev. 1, eff ective 4/21/2015) for metal hip, extremities, knee, trauma, microfixatio n , and sports medicine d evices G. Validation of <Redact ed B4> cleaning process gover ned by work instruction WIG0150 (Rev. 3, eff ective 5/5/2016) for devices made of ultra-high-molecular-weight polyethylene (U HMWPE) H. Validation of <Redac ted B4> cleaning process gover ned by work instruction W J S0086 (Rev. 3, eff ective 10/13 /2015) for sports medicine and microfixation d e vices manufactured out of Lactosorb® and PEEK mat erials I. Ultra-high-molecular-weight polyethylene (UHMWPE) <Redact e d B4> m olding process validation Observation 1 Investigation and Response: On December 15, 2016, Zimmer Biomet initiated CAPA CA-03121 (Systemic Improvements to Process Validation Systems) to address system-wide issues concerning process validation (see attachment 1-A, CAPA CA-03121 CAPA Summary). CA-03121 is currently in the Investigation (Root Cause/Action Plan) Phase. Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 2 of 89 Per CAPA CA-03121, Zimmer Biomet will evaluate all procedures, forms, and work instructions associated with the process validation system at the Warsaw North Campus to ensure that the quality system is compliant with the requirements of 21 C.F.R. § 820.75. Specifically, Zimmer Biomet will ensure that procedures, forms, and work instructions address: <R e dacted B4> Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 (b) (4) (b) (4) Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 3 of 89 <Redacted B4> Zimmer Biomet will revise procedures, forms, and work instructions, as necessary, to ensure the adequacy of each of the foregoing quality system requirements. In addition, Zimmer Biomet will ensure that the entire process validation system conforms to the requirements of 21 C.F.R. § 820.75. Zimmer Biomet will leverage the newly revised process validation procedures, forms, and work instructions recently and successfully implemented at th (o) (~) ~I:)) (4) D -4 , as appropriate for the process at the Warsaw North Campus (see attachment 1-B, IC014, Process Validation Interim Control). Zimmer Biomet will address all deficiencies identified throughout Observation 1 and any other gaps identified by Zimmer Biomet during the investigation of CAPA",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_9",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 9,
      "text": "the newly revised process validation procedures, forms, and work instructions recently and successfully implemented at th (o) (~) ~I:)) (4) D -4 , as appropriate for the process at the Warsaw North Campus (see attachment 1-B, IC014, Process Validation Interim Control). Zimmer Biomet will address all deficiencies identified throughout Observation 1 and any other gaps identified by Zimmer Biomet during the investigation of CAPA CA-03121. l l Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center S t. Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 4 of 89 Completed Actions: No. Action Completion Date 1-1 IC 014, Process Validation Interim Control (see attachment 1-B) December 8, 2016 1-2 Initiated CAPA CA-03121 to address the system-wide issues concerning process validation identified in Observation 1 (see attachment 1-A). December 15, 2016 Planned Actions: No. Action Completion Date 1-3 Evaluate all procedures, forms, and work instructions associated with the process validation quality system at Warsaw North Campus t o identify any additional gaps in quality system t o the requirements of 21 C.F.R. § 820.75, in addition to the deficiencies identified in Observations 1(A) through 1(1). <Redacted B4> 1-4 Complete CA-03121 Root Cause/ Action Plan Phase <Redacted B4> 1-5 Revise procedures, forms, and work instructions, as necessary, to ensure the adequacy of quality system requirements. Target complet ion date t o be report ed in a future update 1-6 Complete CAPA CA-03121 1 mplementation Phase. Target complet ion date t o be report ed in a future update 1-7 Verify effectiveness of CAPA CA-03121 and close CAPA. Target complet ion date t o be report ed in a future update Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 ­ Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 5 of 89 FDA Observation #1(A) A. The “metals” family sterilized by <Redac ted B 4> has not been adequately val idated to provide objective evidence that sterilized devices meet a S AL of <Redacted B4> a s purported by the validation and revalidation r eports. Al l r evisions of SOP 9.4. 2 : <Redacted B4> Sterilization Validation Method effective since at least 12/7/1999 r eq uire validations to co mply with the IS O 11137 standard. Preventive ac tion #PA-00538 was initiated on 1/7/2016. As o f 9/14/2016, the probl em statement read : “The scope of the PA is to capture t h e develo pment of multiple (b) (4) sterilization produc t families a n d the supporting activities.” The preventive action was in-progress at the time of thi s inspection to redefin e existing (b) (4) families su ch as the “metals” family using the principles of ISO 11137. As of 10/25/2016, the “metals ” family comprised approximately( b) (4) un ique item numbers that were distribute d between 7/1/2014 and 10/13/2016. These <Redacted B4> item numbers include devices",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_10",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 10,
      "text": "the supporting activities.” The preventive action was in-progress at the time of thi s inspection to redefin e existing (b) (4) families su ch as the “metals” family using the principles of ISO 11137. As of 10/25/2016, the “metals ” family comprised approximately( b) (4) un ique item numbers that were distribute d between 7/1/2014 and 10/13/2016. These <Redacted B4> item numbers include devices such as Taperloc poro us femo ral hip implants (e.g., item number 103205) and B i omet poro us tibia l tray implants (e.g ., item number 141213). i. The criteria that clearly define the metals family have not been adequately documented as required by ISO 11137. The initial validation, revalidation, and subsequent assessments for adopting devices into the metals family do not substantiate the product scope of approximately (b) (4) item numbers comprising the family as of 10/25/2016 that have been distributed between 7/1/2014 and 10/13/2016. Specifically: a. The initial validation of the metals family by the (b) (4) method (Validation #126) and revalidation (Validation #282) were approved on 5/27/2004 and 1/5/2009, respectively. Neither validation defines a product scope. In each case, simulated product (sample CP550157) was tested. b. The product scope represented by the simulated product had not been defined at the time of the validations. During the “Equivalency Justification of Simulated Product for Use in Sterility Validation” for CP550157 (approved 3/17/2003), the scope was <Redact e d B4> .” During the study, your firm chose five different devices (item numbers) for comparison against the simulated product. However, a comprehensive product scope intended to be represented by the simulant was not documented. Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 6 of 89 The pr oduct scope represented by the simulated p roduct had not been defined at the time of the validations. During t he “Equivalency Justification of Simulated Product for Use in Sterility Valid ation” for CP5501 57 (approved 3/17 /2003), the scope was <Redacted B4> .” During the study, your firm chose five different devices (item numbers) for comparison against the simulated product. However, a comprehensive product scope intended to be represented by the simulant was not documented. c. Assessments for adopting devices into the metals family have routinely not been documented. Approximately (b) (4) unique item numbers belonging to the metals family (b) (4)) have no documented assessment of whether they introduce a greater sterilization challenge than the simulant. Approximately (b) (4) devices with these (b) (4) item numbers were distributed by your firm between 7/1/2014 and 10/13/2016. It is unknown how many devices comprised the metals family at the time the simulant w as approved on 3/17/2003; however, your firm did not begin manufacturing approximately 1,466 of the 4,156 unique item numbers until after that da te. (b) (4) item numbers (b) (4) have no documented assessment associated with them. Approximately (b) (4) devices with these (b) (4)item numbers were",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_11",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 11,
      "text": "10/13/2016. It is unknown how many devices comprised the metals family at the time the simulant w as approved on 3/17/2003; however, your firm did not begin manufacturing approximately 1,466 of the 4,156 unique item numbers until after that da te. (b) (4) item numbers (b) (4) have no documented assessment associated with them. Approximately (b) (4) devices with these (b) (4)item numbers were distributed by your firm between 7/1/2014 and 10/13/2016. ii. Your firm’s bioburden monitoring and dose audit program for the metals family is inadequate because it utilizes simulated product that does not represent approximately (b) (4) item numbers ((b) (4) comprising the family. Consequently, the continued effectiveness of the (b) (4) sterilization dose has not been adequately demonstrated as required by ISO 11137. Your firm’s Associate Director of Sterilization Technology explained that (b) (4) for metal devices prior to packaging and sterilization. At the time the simulated product was approved on 3/17/2003, the only passivation lines commissioned in Building A were located (b) (4) ). As of 9/12/2016, the simulated product (CP550157) continues to be (b) (4) (b) (4) before being inspected in (b) (4) and packaged in (b) (4) . (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) Zimmer Biomet 1800 W. Center St. Response to FDA 483 Issued Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Device (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) Subsequent Steps • Inspection ( • Assembly ( • Inspection ( • Packaging ( • Inspection • Packaging • Inspection • Packaging • Rinsing ) • Inspection • Packaging ( ) ) ) ) ) ) ) Vanguard CR Knee porous femoral components (e.g., item number 183056) Vanguard XP CR tibial trays (e.g., item number 195273) Freedom Hip System constrained modular head component (e.g., item number 110025131) Regenerex acetabular shell (e.g., item number PT-126272) Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 7 of 89 From the time the simulated product was approved on 3/17/2003 to 10/25/2016, the metals family has evolved into approximately (b) (4) unique item numbers that are (b) (4) in at least (b) (4) work centers throughout (b) (4) From there, the devices follow different process flows prior to packaging in a cleanroom environment that may affect product bioburden levels. For example: As stated previously, the simulated product does not adequately represent approximately (b) (4) item numbers comprising the family. Approximately (b) (4) devices with these (b) (4)item numbers were distributed by your firm between 7/1/2014 and 10/13/2016. iii. A review of the metals family and the simulated product that represents the family has not been adequately documented at least annually as required by ISO 11137. Approximately (b) (4) devices having the (b) (4) item numbers comprising the family were distributed by your firm between 7/1/2014 and 10/13/2016. Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_12",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 12,
      "text": "the metals family and the simulated product that represents the family has not been adequately documented at least annually as required by ISO 11137. Approximately (b) (4) devices having the (b) (4) item numbers comprising the family were distributed by your firm between 7/1/2014 and 10/13/2016. Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 8 of 89 a. Your firm could not provide evidence that reviews were held prior to 2014. b. During the annual reviews held in 2014 and 2015, your firm determined that “the product family and the product to represent that family in dose audit testing remain valid.” The rationale provided in the reports is not adequate. Specifically: 1. The reports included trend analysis of simulated product bioburden, which determined “a stable trend over the life of the product family.” As discussed in Part B(ii) of this observation, approximately(b) (4) of the devices belonging to the metals family are not adequately represented by the simulated product. 2. The reports also included trend analyses of <Redact ed B4> pr oduct bioburden testing performed acco rdin g to QP 0020: Ro u tine Bioburden Sampling—Finished De vices (Revs. 13 an d 14, effective 5/11/2011 and current as of 11/17/2016). The t rend analysis within each report determined that “the < R edacted B4> a verages for this family have demonstrated control ov er t ime.” P er QP 0020, your firm t ests <Redacted B4> devi c es for bioburden <Redac ted B4> , of which five or six come fr om the metals fa mily. The practice of randomly samplin g five or six disparate products per <Red acted B4> and avera ging their bioburd en results i s statistically invalid and d o es not comply wit h ISO 11137 requirements for bioburden mon itoring. Notably, there have been two instances sinc e 2014 i n which “p orous hip” devices from the metals family fai l ed to meet <Redacted B4> bioburden acceptance criteria. 3. The reports claim that “Since the establishment of the product family, there has been no significant change to the manufacturing processes that may contribute to higher bioburden levels. The processes, equipment, environments, and operator involvement have remained fundamentally the same.” Part B(ii) of this observation describes how the Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 (o) (4) Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 9 of 89 environments to which devices are exposed after (15) (LI) have changed over time. Observation l(A) Investigation and Response: On October 20, 2016, Zimmer Biomet initiated CAPA CA-02978 to investigate and address observations articulated during the inspection and later detailed in Observation 1(A) regarding deficiencies surrounding the availability of objective evidence supporting validation of the sterilization process to ensure a Sterility Assurance",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_13",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 13,
      "text": "9 of 89 environments to which devices are exposed after (15) (LI) have changed over time. Observation l(A) Investigation and Response: On October 20, 2016, Zimmer Biomet initiated CAPA CA-02978 to investigate and address observations articulated during the inspection and later detailed in Observation 1(A) regarding deficiencies surrounding the availability of objective evidence supporting validation of the sterilization process to ensure a Sterility Assurance Level (\"SAL\") <Redacte d B4> -steri lized products (see attachment 1A-A, CAPA CA-02978 Summ ary). While the observation specifi cally cited the \"Metals\" sterile product family, <Redacted B4> <Red acte d B4> Zimmer Biomet determined < Redacted B4> that sterile product families, and <Redacted B4> -------------------------------------------------------Since this Preventive Action was not completed prior to the FDA inspection, and Zimmer Biomet now acknowledges that it should have been documented as a corrective action (see Observation S(B) regarding the use of Preventive versus Corrective Actions), PA-00538 has been voided and replaced by CAPA CA-02978. In addition to addressing the deficiencies articulated in Observation 1(A) for the \"Metals\" sterile product family, this CAPA will address the following identified issues for all (t5) (4} sterilized product: • The criteria for defining sterile product families have not been adequately documented (identified in Observation 1(A)(i)). • The scope of products covered by existing validations/sterile product families has not been documented (identified in Observation 1(A)(i)(a)). • A simulated product was used to represent some of the sterile product families (including \" Metals\" ) without assessing whether the products included in the family Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 (b) (4) Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 10 of 89 represented a greater sterilization challenge than the simulant (identified in Observation l (A)(i)(b)). • (5) (4) Observation l (A)(i)(c) notes that 1 (•H• % of the \"Metals\" sterile product family does not have documented assessments for inclusion in the family. (5) (4) (5) (4) 4 '(b) < Y (OJ {41 (15) (4) (5) (4) • (b) (4) ,(b) (4) Consequently, the continued effectiveness of the (b) (4) sterilization dose has not been adequately demonstrated as required by ISO 11137 (identified in Observation l(A)(ii)). • Periodic reviews, performed at least D 4 , to ensure that product families and product/simulant used to represent each product family remain valid have not been adequately documented prior to 2014 (identified in Observation l(A)(iii)(a)). Furthermore, the reviews conducted in 2014 and 2015 drew conclusions from bioburden data that was not representative of the process and failed to acknowledge the potential impact of changes in the manufacturing processes since inception of the sterile product families (identified in Observation l(A)(iii)(b)). • The practice of randomly sampling five or six disparate products per(b) (4) and averaging their bioburden results for trend analysis is statistically invalid and does not comply with ISO 11137 requirements for bioburden monitoring (identified in Observation l (A)(iii)(b)(2)). CA-02978 currently is in the Investigation (Root Cause/Action Plan) phase. Zimmer Biomet has taken several actions to",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_14",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 14,
      "text": "sterile product families (identified in Observation l(A)(iii)(b)). • The practice of randomly sampling five or six disparate products per(b) (4) and averaging their bioburden results for trend analysis is statistically invalid and does not comply with ISO 11137 requirements for bioburden monitoring (identified in Observation l (A)(iii)(b)(2)). CA-02978 currently is in the Investigation (Root Cause/Action Plan) phase. Zimmer Biomet has taken several actions to address the impact of the findings in Observation l (A) while long-term corrective actions are developed and implemented. First, as explained in the cover letter to this response, during the inspection Zimmer Biomet implemented (o) {4) , to (o (4) (b) ( 4) , Zimmer Biomet initiated a Health Hazard Evaluation-Determination (\"HHED\") to assess the potential product safety impact of the gaps in (6J (4) sterilization validations noted in Observation l(A) (see attachment lA-C, HHED #10-2016-036). HHED #10-2016-036 was approved (b) (4) . (b) (4) '-'-''-'---'------' Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 (15) (4) Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 11 of 89 (o) (4) HHE #2016-0296 was reviewed (15) (4) The correction of the deficiencies identified in Observation 1(A) will continue, and carry to completion, the same approach developed for the original preventative action (PA-00358) for all (D) (~) sterilized product families (t5) (4) 4 ~~~------~----~--~~ 15 Under the original PA (PA-00358), the b ~~.J--~--~...1 approach to creating b sterile product families was established and led to the creation o !tiH~x separate sterile product families compared with the originai(D) (:it) established (15) (4) sterile product families (see attachment 1A-E, SOP 9.4.2 (b) (4) At the time of the inspectio 41 : (b)( of these ..,_v _a \"-: l\"\"' id :-a -'-ti_ o_ n_ s_ w _ e -re _. 41 complete and another< bH were in various stages of execution. This approach is based on the requirements established in ISO 11137-2 and includes the following key features: • Criteria for defining sterile product families will comply with the requirements of ISO 11137-2 and will consider product-related variables that affect bioburden (t5) (4) In establishing sterile product families on the Warsaw North Campus, a (b) ( 4) approach w ill be utilized . (b) ( 4) , for the list of defined work centers and scope list of products). A specification for each product family w ill be documented an (15) (4) • All sterile product families will include a defined scope . This will ensure that the finding in Observation 1(A)(i)(a) is addressed. • Most of the sterilization validations will utilize am 15 .-.-..,. 4 ...----..., as defined in ISO 11137-2, to represent the sterile product family for bioburden monitoring and dose Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R.",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_15",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 15,
      "text": "defined in ISO 11137-2, to represent the sterile product family for bioburden monitoring and dose Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 12 of 89 auditing. (b) (4) This will ensure that the finding in Observations 1(A)(i)(b) and 1(A)(ii) are addressed. • As required in ISO 11137-2, and further defined in , a documented review of all sterile product families will be completed (b) (4) to ensure that the product used to represent the family remains valid. (b) (4) . The requirements for the (b) (4) review will be formalized in the appropriate standard operating procedure. This will ensure that the findings in all subparts of Observation 1(A)(iii) are addressed. • (b) (4) . Routine bioburden testing will be performed (b) (4) on the (b) (4) will be performed in conjunction with the sterilization dose audit as required in ISO 11137-2. This will ensure that the finding in Observation 1(A)(iii)(b)(2) is addressed. • Product adoptions will be performed (b) (4) . A standard operating procedure will be documented to reflect the product adoption requirements. This will ensure that the finding in Observation 1(A)(i)(c) is addressed. • (b) (4) In future updates to this response, Zimmer Biomet will provide details of, and timelines for, the corrections and corrective actions that are identified during the Investigation (Root Cause/Action Plan) phase of CA-02978. Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 ~ L, I I Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Completed Actions: No. Action Completion Date lA-1 <Redacted B4> September 29, 2016 lA-2 Opened CAPA CA-02978 (see attachment lA-A). October 20, 2016 lA-3 Ini tiated Health Hazard Evaluation (\"HH E\") to assess the potential product safety impact of the gaps i n <R ed act ed B4> sterilization validat ions (see attachm ent lA-C). October 25, 2016 lA-4 Identified product scope covered by the previous preventative action (PA-00358) and now covered by CAPA CA-02978 (see attachment l A-F). November 11, 2016 lA-S Completed Health Hazard Evaluation (\"HH E\") to assess the potential product safety impact of the gaps i n , <Redac ted B4> sterilization validat ions (see attach ment lA-D). December 16, 2016 lA-6 <R edacted B4> December 20, 2016 Planned Actions: Page 13 of 89 No. Action Completion Date lA-7 Complete CAPA CA-02978 Investigation (Root Cause/ Action Plan) phase <Reda ct ed B4> lA-8 Complete correction activities so all < Re dac ted B4 > sterilized products are part of a validated sterile product family that complies with the requirements in ISO 11137-2. B. Target complet ion date to be reported in a future update lA-9 Complete CA-02978 Implementation Phase. C. Target complet ion date to be reported in a future update lA-10",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_16",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 16,
      "text": "<Reda ct ed B4> lA-8 Complete correction activities so all < Re dac ted B4 > sterilized products are part of a validated sterile product family that complies with the requirements in ISO 11137-2. B. Target complet ion date to be reported in a future update lA-9 Complete CA-02978 Implementation Phase. C. Target complet ion date to be reported in a future update lA-10 Verify effectiveness of CA-02978 and close CAP A. D. Target complet ion date to be reported in a future update Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 14 of 89 FDA Observation #1(B) A. The validation of <Redact ed B4> sterilization <Redacted B4> (Val idation #7 9, approve d 3/14/2003) fail s to provide objective evidence that devices ar e sterilized wit h an SAL of <Redacted B4> as purported by the validation report, which claims con f ormance with I SO 11135. <Redacted B 4> is used to sterilize sports medicine, tr auma, and microfixation devices manufactured from <Redacted B4> resorba b le material, <Redacted B4> and other materials. Specifically: a. The <Redact ed B4> cycle run d uring the validation (Load #01283-C) fail e d to conclusively demonstrate that the IPCDs and EPCDs present a gr e ater sterilization challenge than the natural product bioburden at all loca t ions throughout the sterilization load. One of t he 30 product samples t e sted positive for microbial growth without further investiga tion. b. Justification that the simulated product used during the validation (lot number M770070, item number undefined) presents an equal or greater sterilization challenge than the most difficult to sterilize product was not documented. The initial validation did not did not provide a product scope, but your firm estimated that approximately 211 unique item numbers were part of the sterilization family at that time. c. The validation does not provide evidence that product sterility samples and IPCDs were placed in the most difficult-to-sterilize locations in the load during the <Redac ted B4> cyc le and <Redact ed B4> cycles. Products steril ized b y <Redacted B4> are packe d into < R edacted B4> t otes <Re dacted B4> During the <Redacted B4> cycle and <Re dacted B4> cycles, y o ur firm placed <Redac ted B4> produ ct samples and <Redacted B4> IPCDs w it hin <Red acted B4> totes throughout the ster ilization load . However, the location within each tote was not defined. d. All <Redacted B4> requalifications conducted between 2004 and 201 5 lack obj ective ev idence that a produ ct S A L of <Redacted B4> was achieved. Specifically: i. During requalifications in 2004 and 2005, your firm tested product samples in addition to IPCDs and EPCDs for sterility. In each year, one of the product samples tested positive whereas all IPCDs and EPCDs tested negative. The documented rationale within each investigation (dated 12/29/2004 and 5/24/2005) to",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_17",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 17,
      "text": "ective ev idence that a produ ct S A L of <Redacted B4> was achieved. Specifically: i. During requalifications in 2004 and 2005, your firm tested product samples in addition to IPCDs and EPCDs for sterility. In each year, one of the product samples tested positive whereas all IPCDs and EPCDs tested negative. The documented rationale within each investigation (dated 12/29/2004 and 5/24/2005) to “invalidate” the sterility Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 (b) (4) (b) (4) Contains Confidential Commerciallnf ormation Exempt f rom Disclosure Under FOIA Exemp tion 4 and 21 C.P.R. 20.6J(c) Page 15 of 89 failures is not adequate because the location of the product sterility samples and IPCDs within each tote were again not defined. The requalification results in 2004 and 2005 indicate that the natural product bioburden may present a greater sterilization challenge than the IPCDs and EPCDs used at that time. ii. During requalifications since at least 2008, your firm has assembled IPCDs in a manner that apparently renders th e <Red act ed B4> t han in earlier requalifications and the initial valid ation. Products ster ilized by < Redacted B4> are packaged in configurations such a s a <Redacted B4>, which in turn is pac kag ed in a <Redacted B4> During the initial validation and requalifications <Redacted B4> ­in 2004, 2005, 2006, and possibly 2007, IPCDs were assembled by placing <Redacted B4> (15) (4) with the product. Beginning in 2008, IPCDs were comparative resistance study has not been performed to demonstrate that the current-day IPCD presents an equal or greater sterilization challenge than the most difficult to sterilize product. e. Observation l(B) Investigation and Response: <Red acted B4> (6) (4) ). (6) (~) Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 (6) (~) _j ~~~--------------------------------------------~ Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 16 of 89 Zimmer Biomet now acknowledges that nonconformances to< b) <~~ (b) (4 ~--------------)should have been documented and addressed as a Corrective Action instead of as a Preventive Action. Improper creation of a Preventive Action instead of a Corrective Action is addressed in Zimmer Biomet's response to FDA Observation S(B). I Following that, a Product Deviation Report 09-13-2016 was initiated (see attachment < Re dacted B4> . During the FDA inspection, Issue <Redacted B4> (IE-00387) was <Redacted B4> initiated on September 13, 2016 in response to this <Redacted B4> which then resulted in generation of CAPA CA-02867 on September 19, 2016 (see attachment 1B-D IE-00387, and attachment 1B-E CA-02867). The scope of this CAPA was initially limited to the products in the affected load that were processed through <Redacted B4> sterilization t5 4 on <Redacted B4> However, upon receipt of the FDA-483 observations pertaining to deficiencies in this !bn•r sterilization validation, Zimmer Biomet incorporated FDA Observations 1(B) and 3(C) into the scope, problem statement, and corrective actions for",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_18",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 18,
      "text": "IE-00387, and attachment 1B-E CA-02867). The scope of this CAPA was initially limited to the products in the affected load that were processed through <Redacted B4> sterilization t5 4 on <Redacted B4> However, upon receipt of the FDA-483 observations pertaining to deficiencies in this !bn•r sterilization validation, Zimmer Biomet incorporated FDA Observations 1(B) and 3(C) into the scope, problem statement, and corrective actions for this open CAPA (i.e., CAPA CA-02867). During the FDA inspection from September 12, 2016 through November 22, 2016, FDA Investigators identified several nonconformances in the current < Redacted B4> sterilization validation and subsequent <Redacted B4> requalifications, upon comparison to the current version of <Redacted B4> sterilization, as documented in Observation 1(B). In response to these identified deficiencies, all <Redacted B4> and Sports Medicine products that are sterilized via this <Redacted B4> sterilization cycle were <Redacted B4> (D) (~) (D) (~) (D) (~) Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 (b) (4) Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 17 of 89 <Redacted B4> (D) (~) Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 (D) (4) (b) (4) I (D) (~) (b) (4) Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 ~ I ~ Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 18 of 89 <Redacted B4> <Redacted B4> <Redacte d B4> <Redacted Table> Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 19 of 89 During the recent FDA inspection of the Zimmer Biomet Warsaw North Campus facility, several non-conformances related to <Red ac ted B4> were identified in the initial < Redacted B4> s terilization validation and subsequent <Redacted B4> requali ficatio ns <Redacted B4> Zimmer Biomet is committed to per f orm in g a fully complian <Redacted a4> steriliza tio n validation for all affected <Redacted B4> d evices which wi ll be completed as part of CAPA CA-02867. A fully compliant sterilization validation has already been completed for Sports Medicine devices as part of Preventive Action PA-0539. <Redacted B4> the interim, Zimmer Biom et w ill continu e to produce and sterilize <Redacted B4> and Sports Medicine devices using the current s t er ili zation cycle provided that a SAL of <Redacted B4> is consistently achieved. As previously mentioned, CAPA CA-02867 was initially created in response to a <Redacted B4> during a r outine <Redact ed B4> sterilizat ion c ycle. This CAPA is cu rrently in the Investigation I Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 I I 1 ) I 1 2016 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c)",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_19",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 19,
      "text": "during a r outine <Redact ed B4> sterilizat ion c ycle. This CAPA is cu rrently in the Investigation I Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 I I 1 ) I 1 2016 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 20 of 89 Phase and will be used to perform a comprehensive root cause analysis for all of the deficiencies to D -4 that have been identified, including those cited in the examples in Observation l(B). This CAPA will also be used to document the creation of a fully compliantll>H•r sterilization validation for all D 4 products. In addition, internal procedures, forms, and change controls will be implemented as appropriate to ensure that compliance to the standard is properly maintained. Completed Actions and Planned Actions for this CAPA are documented in the tables below. Completed Actions: No. Action Completion Date 1B-1 Opened IE-00387 to investigate th e <Reda ct ed B4> result for <Redacted B4> (see attachment 1B-D). September 13, 2016 1B-2 Confirmed all products from < Reda ct ed B4> re mained in qu arantine status (See attachment 1B-B Product Deviation Report 09-13-20 16). September 14, 2016 1B-3 Initiated CAPA CA-02867 to address the <Reda cted B4> resu lt for < Redacted B4> (see attachment 1B-E). September 19, 2016 r 1B-4 <Re da ct ed B4> all in-hous e < R edacted B4> and Sports Medicine products that were sterilized by the <Redacted B4> Cycle (see attachment 1B-F). September 20, 2016 1B-5 <Redacted B4> September 28, 1B-6 <Red ac ted B4> [ (b)(4 ) I 1B-7 <Red ac te d B4> for all WIP (see attachment 1B-G). October 12, 2016 1B-8 <Red acted B4> October 27, 2016 1B-9 Initiated Health Hazard Evaluation Determination (\"HHED\") 12-2016-28 to assess the potential product safety impact of the gaps in the <Redact ed B4> sterilization validation. (see attachment 1B-0). December 13, 2016 1B-10 Completed < Reda ct ed B4> representative <Re dacted B4> simulant, and multiple Sports Medicine products (see att achm enht '41Bn -P). December 14, 2016 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Planned Actions: No. Action Completion Date 1B-11 Completion of the comprehensive < Re dacted B 4> I study and HHE. <R edac ted B4> [s!, -1B-12 Review the documentation from the original 2003 <Redac ted B4> sterilization valida tion (Validation #79), rev iew t he <Re dacted B4 > standard that was in place in 2003, and perform a comparison of the two to id entify all gaps. <Red acted B4> 18-13 Review all subsequent <Redact ed B4> requalifications for gaps t o <Red acted B4> <Redacted B4> 1B-14 Review internal procedure fo r <Redacted B4> sterilization validation th at was in place in 2003 to determine if this procedure was in align m ent w it h <Redacted B4> and if it contained sufficient instructions for conducting <Redacted B4> sterilization validation. <Redacted B4> 1B-15 <Red acted B4> <Reda",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_20",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 20,
      "text": "<Redact ed B4> requalifications for gaps t o <Red acted B4> <Redacted B4> 1B-14 Review internal procedure fo r <Redacted B4> sterilization validation th at was in place in 2003 to determine if this procedure was in align m ent w it h <Redacted B4> and if it contained sufficient instructions for conducting <Redacted B4> sterilization validation. <Redacted B4> 1B-15 <Red acted B4> <Reda cted B4> ~ 1 1B-16 Evaluate all legacy adoption reports for compliance to <Redacted B4> Evaluate all non-adopted and poorly adopted products for <Redacted B4> sterilization compatibility. Contain any products that are not suitable compatible with <Redacted B4> sterilization. <Redacted B4> 1B-17 Review product adoption procedures and report templates and evaluate compliance to the standards. <Redacted B4> 1B-18 Evaluate the change con trol process /procedures to determine if sufficient gatekeeping mechanisms are in place to ensure that product sterility is evaluated in response to: new product in troduction, process /product /packaging changes, and changes to the standards governing <Redacted B4> sterilization. <Redacted B4> 1B-19 Evaluate the qualifications of individuals that were previously responsible for <R edacted B4> sterilization validations, establishing steril e product families, and performing sterile product adoptions to determin e if they possessed the knowledge, experie nce, and training to perf orm these activities. <R ed acted B4> Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 21 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 22 of 89 1B-20 Complete Root Cause analysis <Redac ted B4> 1B-21 Complete CAPA CA-02978 Investigation (Root Cause/Action Plan) Phase <Redac ted B4> 1B-22 Perform sufficient <Redac ted B4> studies using current pac k aging configura tion <R edact ed B4> to establish c o mparative resistance relationsh ip be tween t h e <Reda cted B4> <Redac ted B4> 1B-23 Perform full <Redacted B4> vali dation with current packaging configu r at ion <Re dacted B4> and current sterilization cycle parameters u sing a <Redacted B4> <Redac ted B4> 1B-24 Complete CA-02978 Implementation Phase. Target completion date to be reported in a future update 1B-25 Verify effectiveness of CA-02978 and close CAPA. Target completion date to be reported in a future update Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 23 of 89 FDA Observation 1(C) D. For terminally sterilized devices, validations of sealing machines and associated tools/dies do not provide objective evidence that sealed packaging will consistently meet acceptance criteria with a high degree of assurance. For example: (b) (4) Following the FDA inspection, the findings contained in Observation 1(C)(i) regarding the validations for sealers performed (b) (4) . In addition, on September 14, 2016, Zimmer B iomet",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_21",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 21,
      "text": "1(C) D. For terminally sterilized devices, validations of sealing machines and associated tools/dies do not provide objective evidence that sealed packaging will consistently meet acceptance criteria with a high degree of assurance. For example: (b) (4) Following the FDA inspection, the findings contained in Observation 1(C)(i) regarding the validations for sealers performed (b) (4) . In addition, on September 14, 2016, Zimmer B iomet initiated CAPA CA-02850 to address the findings contained in Observation 1(C)(ii) regarding the installation qualification of (b) (4)sealers. CAPA CA-02380 is discussed below in connection of Observation 1(C)(i). FDA Observation 1(C)(i) i. Your firm’s Package System Validation Corporate Biomet Procedure, CP1516 Rev. 1 effective 12/17/2010, references conformance to EN 868-5:2009, which <Redac t e d B4> however, all sealer validations performed from 12/17/2010 to 04/07/2016 have not complied with this standard from. For exam ple: a. Operational Qualifications and Performance Qualifications performed for sealers and dies do not consistently include verification of seal integrity in accordance with sections 5.3.2 (Operational Qualification) and 5.4.2 (Performance Qualification) of the standard. As of 04/07/2016, your firm implemented <Redac ted B4> te sting , but you have not com p leted assessment and remediation of all sealer and die validations per formed before this date. Your subject matter experts (SMEs) stated that pri o r to this date, you n either h ad the capabilities on site nor contacted third p arti es to perfor m this testing during equipment/tool validations. In s tead, your firm continues to utilize S terile & Non-Sterile Package Inspect cri t eria, i00051 version 97 effective 10/28/2015, which in cludes the fol l owing measu rement m ethod: <R edacted B4> as well as seal strength testing in the form of peel tests and burst tests. Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 24 of 89 Operat ional Qualifications and P e rformanc e Qualifications performed for sealers and dies do not consistently include verification of seal integrity in accordance with sections 5.3.2 (Operational Qualification) and 5.4.2 (Performance Qualification) of the standard. As of 04/07/2016, your firm implemented <Redacted B4> testing, but you have not completed assessment and remediation of all sealer and die validations performed before this date. Your subject matter experts (SMEs) stated that prior to this date, you neither had the capabilities on site nor contacted third parties to perform this testing during equipment/tool validations. Instead, your firm continues to utilize Sterile & Non-Sterile Package Inspect criteria, i00051 version 97 effective 10/28/2015, which includes the following measurement method: <Redacted B4> as well as seal strength testing in the form of peel tests and burst tests. b. Performance Qualifications are not consistently performed u s ing actual or simulated product in accordance with section 5.4.2 of the standard. Nine (9) out of nine (9) Performance Qualifications reviewed for sealer numbers <Redac ted B 4> did not utilize actual or simulated product in",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_22",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 22,
      "text": "method: <Redacted B4> as well as seal strength testing in the form of peel tests and burst tests. b. Performance Qualifications are not consistently performed u s ing actual or simulated product in accordance with section 5.4.2 of the standard. Nine (9) out of nine (9) Performance Qualifications reviewed for sealer numbers <Redac ted B 4> did not utilize actual or simulated product in the runs. For exam ple, the Performance Qualification for die SD011-2.2, packaging confi gurations <Reda cted B4> did not include the use of actual/simulated product that would present the greatest challenge to the process. c. Performance Qualifications do not consistently include a minimum of <Redact ed B4> productio n runs to demon strate repeatability of the proce ss and reproduci bili ty o f the results between dif ferent runs in accordanc e with section 5.4.4 of the standard. Three (3) out of nine (9) re v iewed Performance Qualifications pertaining to sealer numbers <Redacted B4> did not incl ude a minimum of < Redacted B4> production runs. For example, your firm’s Die Validation Testing Report f or <Reda cted B4> Suture Anchor Tray approved 2/22/2010 only u tilized <Redacted B4> units. d. Performance Qualifications did not consider or include challenges that are expected to be encountered during manufacturing in accordance with section 5.4.3 of the standard. For example, your firm did not consistently: i. Utilize <Redact ed B4> operators <Redacted B4> to account f o r person to person variation. For e xample, your firm’s die va l idation for <Re dacted B4> Suture Anchor Tray o n sealer (b) (4) ap proved on 02/22/2010 include d <Redacted B4> ii. Include power failures or variations to ensure they would not negatively impact the process. Nine (9) out of nine (9) Performance Qualifications reviewed did not challenge the process with power failure/variation. For example, your firm’s Performance Qualification for sealer <Redacted B4> ap pro ved on 0 4/28/2016 contains no objective evidence tha t power interru ptions/variation occurred during sealing of the validat ion u n its. This practice of challenging the process with power failur e/variation also conflicts with your firm's Special Process Validation-Sterile Package Sealers procedure, QPOOSS Rev. 8 effective 04/07/2016 which states in sections 3.3.2 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 I Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 25 of 89 Include power failures or variations to ensure they would not negatively impact the process. Nine (9) out of nine (9) P erformance Qualifications reviewed did not challenge the process with power failure/variation. For example, your firm’s Performance Qualification for sealer <Redacted B4> approved on 04/28/2016 contains no objective evidence that power interruptions/variation occurred during sealing of the validation units. This practice of challenging the process with power failure/variation also conflicts with your firm's Special Process Validation-Sterile Package Sealers procedure, QPOOSS Rev. 8 effective 04/07/2016 which states in sections 3.3.2 Observation l(C)(i) Investigation and Response: As stated above, prior",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_23",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 23,
      "text": "your firm’s Performance Qualification for sealer <Redacted B4> approved on 04/28/2016 contains no objective evidence that power interruptions/variation occurred during sealing of the validation units. This practice of challenging the process with power failure/variation also conflicts with your firm's Special Process Validation-Sterile Package Sealers procedure, QPOOSS Rev. 8 effective 04/07/2016 which states in sections 3.3.2 Observation l(C)(i) Investigation and Response: As stated above, prior to the recent FDA inspection, Zimmer Biomet opened CAPA CA-02380 on March 8, 2016 to address findings related to the packaging sealing process <Redacted B4> (see attachment 1Ci-A, CAPA CA-02380 CAPA Summary). During the inspection, FDA Investigators reviewed CP1516, Package System Validation, Rev. 1 effective December 27, 2010 (see attachment 1Ci-B, CP1516 Package System Validation, Rev. 1), which requires conformance to ISO 11607-2 (Packaging for Terminally Sterilized Medical Devices-Part 2: Validation Requirements for Forming, Sealing and Assembly Processes). The inspection noted that all sealer validations performed from December 17, 2010 through April 7, 2016 <Redacted B4> 1Ci-C, QP-0055, Process Rev. 8) have not complied with ISO 11607-2. Specifically, FDA Observation 1(C)(i) identified issues with previously conducted Operational Qualifications (110Qs11) and Performance Qualifications 11(PQs11) for sealers and the associated dies. FDA inspection, regarding the validations for sealers performed between December 17, 2010 and April 7, 2016 were added to the existing CAPA CA-2380. In response to the findings in Observation 1(C), Zimmer Biomet initiated the following quality holds: • <Redact ed B4> Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 26 of 89 <Re dacted B4> • <Redacted B4> <Reda cte d B4> until the completi on of an investig ation under the appropriate review process and documented in accordance with INST 13.0.2.3 (see attachment 1 Ci -F, D ~ Rev 3, effective December 6, 2016). With respect to distributed product in the field, the Zimmer Biomet HHED 12-2016-056 (see attachment 1Ci-D) also addressed the effect of potential gaps in previous validations of sealers in use at the Warsaw North Campus for the packaging of <Redac ted B4> sterilized d evices. Dur ing <Redacted B4> While Zimmer Biomet investigates the findings in Observation 1(C)(i), as discussed further below, Zimmer Biomet has implemented interim controls that ensure that the sealers operate in a state of control while corrective actions are implemented. First, Zimmer Biomet initiated <Re dacted B4> to implement increased process monitoring for packaging sealer <Redacted B4> which was <Redacted B4> identified in this, and other observations. Further, on November 15, 2016, Zimmer Biomet initiated interim control C-014, Process Validation Interim Control (see attachment 1-B, IC-014, Process Validation Interim Control). IC-014 was used <Redacted B4> The assessment and remediation of sealer <Redacted B4> was completed per IC-014 (see attachment 1Ci-l, <Redacted B4> and is now undergoing <Redacted B4> see attachment 1Ci-J, QP-0108, <Redacted B4> All remaining lbH•l sealers <Redacted B4> Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center S",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_24",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 24,
      "text": "IC-014, Process Validation Interim Control). IC-014 was used <Redacted B4> The assessment and remediation of sealer <Redacted B4> was completed per IC-014 (see attachment 1Ci-l, <Redacted B4> and is now undergoing <Redacted B4> see attachment 1Ci-J, QP-0108, <Redacted B4> All remaining lbH•l sealers <Redacted B4> Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center S t. Warsaw, IN 46580 574.267.6131 ) . ) . 1C-4 October 27, 2016 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 27 of 89 Zimmer Biomet will continue investigating the issues identified by FDA regarding the s terile package sealer/die validations at the Warsaw North Campus. As part of this investigation, Zimmer Biomet will review the existing validations of all sealers used at the Warsaw North Campus to ensure that they are appropriate for use. Any gaps identified will be remediated and sealers will be revalidated as necessary. <Redact ed B4> As the investi gation proceeds, Zimmer Biomet will identify additional corrective actions necessary to a ddress Observation l(C)(i) and any other gaps or issues identified through the investigation process Comeleted Actions: No. Action Completion Date 1C-1 Implemented September 29, 2016 1C-2 Implemented October 12, 2016 1C-3 Implemented October 20, 2016 ) . Assessment and was completed per IC -014 (see attachment 1Ci-1 , Validation Summary Report for (D) (4) 1C-5 November 9, 2016 1C-6 November 11, 2016 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 28 of 89 1C-7 Implemented IC-014, Process Validation Interim Control (see attachment 1-B, IC-014, Process Validation Interim Control). November 15, 2016 1C-8 Added the Observation 1(C)(i) findings to existing CAPA CA-02380 to address the issues identified in Observation 1(C)(i) regarding validation of packaging sealers. (see attachment (1Ci-A CAPA CA-02380 CAPA Summary). December 14, 2016 1C-9 Completed HHED 12-2016-056 (see attachment 1Ci-D, HHED 12-2016-056). December 17, 2016 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Planned Actions: No. Action Completion Date 1C-10 1C-11 Review all sterile packaging sealer validation procedures in to ensure they properly comply with ISO 11607-2, the findings of Observation 1(C)(i), and other applicable standards. 1C-12 Re-evaluate containment decisions, as required and based on the results of the investigation conducted under CA-02380. 1C-13 Perform Quality Records Search for previous CAPA actions with regards to sterile package sealing validations 1C-14 Conduct root cause analysis for CA-02380. 1C-15 Complete CA-02380 Root Cause I Action Plan Phase. 1C-16 Develop Implementation and Verification of Effectiveness Plan for CA-02380. Target completion date to be reported in a future update 1C-17 Complete CA-02380 Implementation Phase. Target completion date to be reported in a future update 1C-18 Verify effectiveness of CA-02380 and close CAPA. Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Target completion date to be reported Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c)",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_25",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 25,
      "text": "CA-02380. Target completion date to be reported in a future update 1C-17 Complete CA-02380 Implementation Phase. Target completion date to be reported in a future update 1C-18 Verify effectiveness of CA-02380 and close CAPA. Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Target completion date to be reported Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 29 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 in a future update Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 30 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 31 of 89 FDA Observation #1Cii ii. Installation Qualifications (IQs) do not include predetermined acceptance criteria and/or objective evidence that all input requirements for proper functionality have been met. For example: a. (b) (4) sealers were installed in cleanrooms despite the user manuals for these sealers indicating they were incompatible with a cleanroom environment. When this was identified in the current inspection, the machine vendor was contacted and they subsequently indicated that the exhaust from the system produces particulates. In the time frame from 06/18/2005 to 02/01/2014, your firm installed (b) (4) argon sealers in clean rooms and did not detect this incompatibility. b. IQ's identify that a gas or compressed air input has been connected to sealers that require these inputs, but they do not contain objective evidence that the input pressures of these gases meet specified requirements. Six (6) out of six (6) IQ's reviewed did not identify the minimum/maximum pressures for these inputs or contained objective evidence that these requirements were met. Observation 1(C)(ii) Investigation and Response: On September 14, 2016, Zimmer Biomet opened CAPA CA-02850 to address the findings in Observation 1(C)(ii) concerning the installation qualification (“IQ”) conducted for the <Redact ed B4> sealers in use in the cleanrooms used for packaging of <Redacte d B4> steri lized devices (see attachment 1Cii-A). CA-02850 is in the Investigation (Root Cause/A ction Plan) P hase. As identified by FDA in Observation 1(C)(ii)(a), the user manuals vof the <Re dacte d B4> . As an i mmediat e correction to Ob s ervation 1(C)(ii), <Redacted B4> This acti o n was taken followi ng consu ltation < Redacted B4> throug h which Zimmer Biomet <Redacted B4> wer e a lready vented outside of the cleanr o oms in w hi ch they were installed, so no immediate corrections were needed. Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 32 of 89 During the inspection, Zimmer Biomet shut down the clean rooms containing <Redacted B4> seal ers, to allow",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_26",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 26,
      "text": "so no immediate corrections were needed. Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 32 of 89 During the inspection, Zimmer Biomet shut down the clean rooms containing <Redacted B4> seal ers, to allow for requalification of th e clea n rooms Requalification of th e clean rooms was com eted under Protoco and included static and dynamic testing under IS O 14644 Cleanro oms and Associated Controlled Environments) (see attachments PCii-C, Protocol280, and PCii-D, P rotoco l 281). After the completion of requalification activities, th e clean rooms were relea sed and returned to production based on assessments approved on October 31, 2016 (see atta chments 1Cii-E, 1 Cii CA-02850 MEM0_31_0CT_16_CR05, and 1Cii-F, 1 Cii C A-02850 MEM0_31_0CT_16 _CR97). Both assessments justified use of th e clean rooms based on t he five (5) following points: • The rooms continue to meet ISO Class 8 requirements . • <Redacted B4> • The excursions were addressed through site practices and the rooms were fully sanitized prior to resuming operations. • There is not a direct correlation between microbial air excursions and product bioburden. <Redacted B4> bioburden and dose audits have been completed successfully wi thout sterility ~\"--'.----- <Redacted B4> <Red acte d B4> Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 (b) (4) (b) (4) (b)(4)(b) (4) concluded that (b) ( 4) Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 33 of 89 <R edacted B4> <Redacted B4> <Redacted B4> Zimmer Biomet intends to continue investigating the issues identified by FDA regarding the IQ process and documentation for <Redacted B4> sealers used i n clean rooms at the Warsaw North Campus. As part of this investigation, Zimmer Biomet will review all other types of sealers used i n clean rooms at the Warsaw North Campus to ensure that they are appropriate for use i n clean room s. <Redact ed B4> . As the investigation pr oceeds, <Redacted B4> Zimmer Biomet will identify additional corrective actions necessary to address Observation Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 n K o)(4) 1 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 34 of 89 l (C)(ii) and any other gaps or issues identified through the investigation process. Zimmer Biomet will provide details of and timelines for any such actions in future updat es to this response. Completed Actions: No. Action Completion Date l Cii-1 Initiated CAPA CA-02850 to address the issues identified in Observation 1(C)(ii) regarding installation qualification of(ll) (4) sealers used in cleanrooms for the packaging of <Redact ed B4> sterilized devices (see attachment (Cii-A). September 14, 2016 l Cii-2 < Reda ct ed B4> (see attachment 1Cii-B).",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_27",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 27,
      "text": "for any such actions in future updat es to this response. Completed Actions: No. Action Completion Date l Cii-1 Initiated CAPA CA-02850 to address the issues identified in Observation 1(C)(ii) regarding installation qualification of(ll) (4) sealers used in cleanrooms for the packaging of <Redact ed B4> sterilized devices (see attachment (Cii-A). September 14, 2016 l Cii-2 < Reda ct ed B4> (see attachment 1Cii-B). September 14, 2016 l Cii-3 < Reda ct ed B4> that had been packaged using one of the clean room sealers (see attachment lA-B). September 29, 2016 l Cii-4 Developed Protocols 280 <Redacte d B4> for the re qualification of cleanrooms (see attachments 1Cii-C and 1Cii-D) . October OS, 2016 l Cii-5 Opened HHED # 09-2016-089 to evaluate the issue identified in Observation l(C)(ii) regarding <Redacted B4> sealers used in cleanrooms (see attachment 1Cii-H). October 07, 2016 l Cii-6 lm plemented <Re dact ed B4> using one of the cl ean room sealers (see attachm ent lB-G). October 16, 2016 l Cii-7 under CAPA CA-02850 to determine <Redact ed B4> s ealers (see attachment lC-1) . October 20, 2016 l Cii-8 Initiated and completed HHE 2016-214 to make a field action decision for Observation l (C)(ii) (see attachment lCii-1 ). December 15, 2016 l Cii-9 Completed correction/containment phase of CA-02850 December 16, 2016 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 35 of 89 Planned Actions: No. Action Completion Date 1Cii-10 Perform a review of sealer validations per SOP 9.4.17, Process Validation Triage Review, documented on form INST 9.4.17.1. <Redacted B4> 1Cii-11 Assess existing sealing equipment currently in use to determine which equipment to validate and which equipment should be replaced. <Redacted B4> 1Cii-12 Verify closure of cleanroom qualification reports. <Redacte d B4> 1Cii-13 Review manufacturer and internal specification <Redacted B4> <Redacted B4> 1Cii-14 Review all other sealers used in cleanrooms at Warsaw North Campus to determine whether t hey are appropriate for use in cleanrooms and have defined gas qualification requirements and objective evidence of meeting those requirements. <Redacted B4> 1Cii-15 Reassess t he need for containment actions, based on t he results of t he review of other sealers used in cleanrooms at the Warsaw North Campus. <Redacted B4> 1Cii-16 <Redac ted B4> <Redacted B4> 1Cii-17 Review current IQ and PM documentation for the~ sealers to determine the installation qualification differences, if any, between t he j(D) (4) I sealers. < Redacted B4> 1Cii-18 Perform a Quality Record Search Analysis (\"QRSA\") for previous CAPA actions concerning environmental controls and packaging sealers. <Redacted B4> 1Cii-19 Complete requalification of cleanrooms according to Protocols 280 and 281. <Redacted B4> 1Cii-20 Conduct root cause analysis for CA-02850. <Redacted B4> 1Cii-21 Complete Investigation (Root Cause/ Action Plan) Phase of CA-02850 <Redact ed B4> 1Cii-22 Complete CA-02850 Implementation Phase. Target completion date to be reported in a fut ure update 1Cii-23 Verify effectiveness of CA-02850 and close CAP A. Target",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_28",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 28,
      "text": "sealers. <Redacted B4> 1Cii-19 Complete requalification of cleanrooms according to Protocols 280 and 281. <Redacted B4> 1Cii-20 Conduct root cause analysis for CA-02850. <Redacted B4> 1Cii-21 Complete Investigation (Root Cause/ Action Plan) Phase of CA-02850 <Redact ed B4> 1Cii-22 Complete CA-02850 Implementation Phase. Target completion date to be reported in a fut ure update 1Cii-23 Verify effectiveness of CA-02850 and close CAP A. Target completion date to be reported in a fut ure update Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 ­ Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 36 of 89 FDA Observation #1D E. Your firm's validations for the <Redac ted B4> Water Systems in <Redacted B4> d o not provide adequate assurance that these systems will consist ently process water t hat will meet specific ations. These <Redacted B4> systems s upply pr ocess water to all proce sses and equipment with a water input (e.g. <Redacted B4> clea ners, etc.). For example: i. Your firm's (b) (4)Water System Validation (b) (4) Water System approved on 09/08/2015 is inadequate in that: a. Validation protocols and activities were inadequately reviewed and approved. Detailed review of this validation revealed that your firm does not have a completed validation for the water provided by the (b) (4) Water System. For example, 1. Your firm changed the protocol from Rev. I to Rev. 2 on 04/22/2015 to address changes made to the water system distribution loop during the validation activities, but these changes were not reviewed and approved prior to implementation. Specifically: a. <Redacted B4> 2. The validation report was signed and approved on 09/08/2015 even though data gathering activities were not completed until <Redacted B4> months aft e r the approval date. Section 7.1 of the Process Water System Opera t ional Qualification/Performance Qualification (OQ/PQ) Protocol, Protoc ol 204 Rev. 1 requires that the sampling plan include <Redacted B4> Review of the validation report and corresponding objective evidence revealed that only <Redacted B4> testing was performed and analyzed in the report. Further discussions with firm management revealed that data collection activities did not resume until 12/03/2015 and did not conclude until 06/02/2016. As of 10/14/2016, your firm has not organized and evaluated this data to determine if acceptance criteria had been met. <Redacted B4> Water supplied from the system has direct contact with <Redacted B4> unique device part numbers through either final cleaning operations or <Redacted B4> operations for several product families including <Redacted B4> Water supplied from the <Redacted B4> System is also used in the mixing of <Redacted B4> that is used as a sanitizer for work surfaces in all environmentally controlled areas. As such, this water has indirect contact with all sterile products packaged in <Redacted B4> From 07/01/2014 to 09/09/2016, your firm has manufactured a nd distributed at least <Redacted B4> devices that have been processed through cleanrooms in <Redacted B4> Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw,",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_29",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 29,
      "text": "used as a sanitizer for work surfaces in all environmentally controlled areas. As such, this water has indirect contact with all sterile products packaged in <Redacted B4> From 07/01/2014 to 09/09/2016, your firm has manufactured a nd distributed at least <Redacted B4> devices that have been processed through cleanrooms in <Redacted B4> Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 37 of 89 The validation report was signed and approved o n 09/08 / 2015 even thoug h data gathering activities were not completed until <Redacted B4> months after the approval date. Section 7.1 of the Process Water System O p erational Quali fication/Performance Qualification (OQ/PQ) Protocol, P rotocol 204 Rev. 1 re quire s that the sampling plan include <Redacted B4> R e view of the validation report and c orresponding ob jective evidence re vealed that only <Redacted B4> te sting was performed and analyzed in th e repor W. Further discussi ons with firm management revealed that data collec t ion activities did not resume until 12/03/2015 and did not con clude u n til 06/02/2016. As of 10/14/2016, your firm has not org a nized a nd evaluated th is da ta to determine i f acceptance criteria had been met. <Redacted B4> Water supplied f rom the system has direct contact with <Re dacted B4> unique dev ice par t numb ers throug h either final cleaning operations or <Redac ted B4> opera tions fo r several product families including <Redac ted B4> Water supp l ied from the <Redacted B4> S ystem is also used in the mixing of <Reda c ted B4> that is used as a sanitizer for work surfaces in all environmentally controlled areas. As such, this water has indirect contact with all sterile products packaged in <Redacted B4> From 07/01/2014 to 09/09/2016, your firm has manufactured a nd distributed at least <Redacted B4> devices that have been processed through cleanrooms in <Redacted B4> b. Acceptance criteria were not adequately established in a manner that allows for objective assessment of the validation activities. Section 10 (Acceptance Criteria) of the OQ/PQ protocol references the USP monograph for purified water and provides the following criteria in a table: Total Organic Carbon (b) (4)mg/L, C onductivity (b) (4)µS/cm at (b) (4)C, Endotoxins “Optional” (b) (4) EU/ml, and Total Heterotrophic Count (b) (4) CFU/ml. However, the section also notes the following: 1. <Redac ted B4> Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 38 of 89 2. (b) (4) These notes and acceptance criteria do not establish objective pass/fail criteria. c. <Redacted B4> 1. Polished Water, defined as (b) (4) Water that has not been introduced to the plant distribution loop, was found to exceed:",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_30",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 30,
      "text": "Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 38 of 89 2. (b) (4) These notes and acceptance criteria do not establish objective pass/fail criteria. c. <Redacted B4> 1. Polished Water, defined as (b) (4) Water that has not been introduced to the plant distribution loop, was found to exceed: a. The Total Organic Carbon specification of (b) (4) mg/L in 28 out of 29 samples. b. The Conductivity specification of (b) (4)µS/cm at 25°C in 0 out of 29 samples. c. The Endotoxins specification of (b) (4)EU/ml in 1 out of 29 samples. d. The Total Heterotrophic Count specification of (b) (4) CFU/ml in 2 out of 29 samples. 2. Process Water, defined as(b) (4) Water from the plant distribution loop at the point of use, was found to exceed: a. The Total Organic Carbon specification of (b) (4)mg/L in 28 out of 29 samples. b. The Conductivity specification of (b) (4) µS/cm at 25°C in 21 out of 29 samples. c. The Endotoxins specification of (b) (4) EU/ml 0 out of 29 samples. d. The Total Heterotrophic Count specification of <Redacted B4> CFU/ml in 0 o ut of 29 sa mples. The Results Assessment section of the water system validation report concluded, in part, <Redacted B4> The analysis of historical data and the rationale for why the process water is suitable for production processing was not documented. Notably, your firm continued to manufacture product using process water during this time frame and no corrective actions were taken in response to the validation results. Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 39 of 89 The Total Heterotrophi c Count specification of <Redacted B4> CFU/ml i n 0 out of 29 sample s. The R e s u l t s Assessment section of the water system validation repo rt concluded, i n part, <Redacted B4> The analysi s of historical data and the rationale for why the process water is suita b le for production pr ocessing was not documented. Notably, your firm continue d to manufacture produc t using process water durin g this time frame and no corrective actions were taken in response to the validation results. d. The Installation Qualifications (IQs) do not include predetermined acceptance criteria and/or objective evidence that all input requirements for proper functionality have been met. For example, your firm utilizes <Redac t ed B4> in se veral parts of the water system to a i d in disinfe cting <Redacted B4> water. These units have a maximum flow rat e o f <Redact ed B4> and maximum oper ating pressure of <Redacted B4> psi. Your firm h as no obj e ctive evidence that those requirements have b een met. ii. Your firm's (b) (4) Water System Validation - Biomet (b) (4)Water System Report approved on 11/29/2007",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_31",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 31,
      "text": "a i d in disinfe cting <Redacted B4> water. These units have a maximum flow rat e o f <Redact ed B4> and maximum oper ating pressure of <Redacted B4> psi. Your firm h as no obj e ctive evidence that those requirements have b een met. ii. Your firm's (b) (4) Water System Validation - Biomet (b) (4)Water System Report approved on 11/29/2007 is inadequate in that: a. Acceptance criteria were not adequately established in a manner that allows for objective assessment of the validation activities. The Acceptance Criteria section of the report states <Redac t ed B4> The following criter ia are provided in a table: Total Organic Carbon <Redacted B4> mg/L, Conductivity <Red acted B4> C; p H within <Reda cted B4> CFU/ml. How ever, the section a lso notes t he following: 1. <Redacted B4> (5) (~) Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnf ormation Exempt f rom Disclosure Under FOIA Exemp tion 4 and 21 C.P.R. 20.6J(c) Page 40 of 89 2. <Redacted B4> These notes and acceptance criteria do not establish objective pass/fail criteria. Notably, your firm concluded that the validation was successful although your firm's validation report documented the following number of failures out of 27 total samples: Water Type Conductivity Failures Total Organic Carbon Failures Endotoxin Failures Total Count Failures Finished 7 6 0 7 Process 8 0 0 9 b. During the Main System Performance Qualification (PQ), your firm performed corrective actions in response to a trend in Total Counts, but did not repeat the validation in accordance with the established validation protocol. Note 2 in the Acceptance Criteria section states \"In the event that the test samples do not meet the acceptance criteria or a trend is noted, a corrective action plan will be necessary before the validation can continue; once corrective actions have been successfully executed, the validation will need to be repeated.\" The Total Counts section of the PQ states \"The total count levels for the Finished water samples exhibited six (6) spikes above the limit with four (4) of the spikes showing a trend. In response to the trend, the water system was sanitized on two occasions according to Quality Process Procedure QP0023 (o) (4) Water System Monitoring. The sanitization was effective in stopping the trend with acceptable results.\" The validation report justified not revalidating because \"the corrective actions taken to reduce the Total Count test results is an Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 41 of 89 established method for controlling water system microbial levels. Review of QP0023 Revisions 1 and 2 that were effective while the validation was 47 occurring indicates that the (ll)f systems will be sanitized once 15 4 c. Your firm's (b) ( 4) Water System Addendum to Validation",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_32",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 32,
      "text": "Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 41 of 89 established method for controlling water system microbial levels. Review of QP0023 Revisions 1 and 2 that were effective while the validation was 47 occurring indicates that the (ll)f systems will be sanitized once 15 4 c. Your firm's (b) ( 4) Water System Addendum to Validation Report for the Biomet (b) (4)Water System approved on 10/16/2007 included' '\"){ 4months of additional sample collection to confirm that your firm's baseline was appropriately established, but your firm's validation report did not include an objective comparison of the test results with the acceptance criteria. For example: 1. The results section of the Addendum Report states \"***the water system output (Finished Water) is consistent with the baseline; the process water exhibited greater fluctuation, however, this was accounted for in the establishment of Monitoring Limits***-\" Review of the Process Water test sample results revealed the following quantities of failures when the 36 samples were compared to the acceptance criteria: Document Conductivity F a1 'I ure Total Organic C ar b on F a1 'I ures Endotoxin F a1 'I ures Total Count F a1 'I ures Addendum 15 0 0 2 Baseline 8 0 0 9 Note1: Sample #9 had no documented value at \"NA\" Note2: Baseline testing consisted of 27 samples Observation 10 Investigation and Response: On November 30, 2016, Zimmer Biomet opened CAPA CA-03072 to investigate and address the findings in Observation 1(0) regarding the validation of the (15) (4) and (1:5) ri-Jwater systems that provide process water to all manufacturing operations within ..,___.......,___._ 15 4 ___ ____. (see attachment 10-A, CAPA CA-03072 Summ Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 42 of 89 Zimmer Biomet is committed to re-validating the (b) (4)and (b) (4) water systems at the Warsaw North Campus. Prior to beginning re-validation activities, however, Zimmer Biomet will undertake a complete and thorough review of the current water systems, their capabilities, and the needs of the manufacturing facility. This will be an extensive and time-consuming effort, so Zimmer Biomet has implemented several containment actions and interim controls to ensure that product is not negatively impacted by the gaps in the previous validation of the water system. First, as explained in the cover letter to this response, during the inspection Zimmer Biomet implemented <Reda c t e d B4> Second, <Redact ed B4> Zimmer Biomet completed a Health Hazard Evaluation (“HH E ”) on December 20, 2016 to assess the potential product safety impact of the gaps in the wa t er system validations identified in Observation 1(D) (see attachment 1D -B, HHE #2016-307). In addition, Zimmer Biomet is conducting a <Re dacted B4> of water m o nitoring data to dete rmine the potential impact, if any, of the gaps in the validations on p r eviously produced prod uct. Th e",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_33",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 33,
      "text": "the potential product safety impact of the gaps in the wa t er system validations identified in Observation 1(D) (see attachment 1D -B, HHE #2016-307). In addition, Zimmer Biomet is conducting a <Re dacted B4> of water m o nitoring data to dete rmine the potential impact, if any, of the gaps in the validations on p r eviously produced prod uct. Th e <Redacted B4> review will inclu de a n analysis of previ o usly recorded excursi ons, including those identified in Observations 1(D)(i)(c) and 1(D) ( ii)(c) and in Observation 2(A), and have been considered under HHE #2016-307. <Redac t ed B4> will be evaluated per IC 004. IC 004 des cribes the necessary process moni t oring requir emen ts to ensure product cleanliness is maintained to pre-determined Zimmer B iomet requir ements for endotoxin, debris, cytotox icity, and TOC. (see attachment 1D-C, I C 004, P rocess Monitoring of Final Cleaning). Further, to allow continued manufacturing and cleaning operations at the Warsaw North Campus, Zimmer Biomet implemented Interim Control IC 036 on December 14, 2016 to ensure that product is not adversely impacted by the gaps in the previous water system validation (see attachment 1D-D, IC 036). (b) (4) Zimmer Biomet trained appropriate personnel to the requirements of the Interim Control, including associated forms (see attachment 1D-E, IC 036 Training Records). IC 036 provides for increased monitoring of the water systems and contains processes for sampling, excursion investigations, and excursion Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 43 of 89 escalation. Under the increased monitoring requirements, Zimmer Biomet will sample and test both water systems <Redacted B4> for total organic carbon (“TOC”), endotoxins, conductivi ty and heterotrophic plate count to acquire adequate ba seline data. The s ystems will then be san i tized and then the systems will be sampled again <Redacted B4 > to identify post sanitization conditions. The post sanitizat ion data will be evaluated to determine the sampling a nd sanitizing frequency going fo r w ard. <Redacted B4> Under IC 036, improved reaction to excursion s will ensure pr oper resp onse to, and escalation of, exceeding results. Additionally, greater attention to change con trol re quires prior approval of changes, ensures documentation o f the system updates, and evaluates the impact to the system. Zimmer Biomet will continu e to monitor water system sam ples based on the eval uation of the data used to characterize the current status of the w ater sy s tem. < Redacted B4> While IC 036 is in place, Zimmer Biomet will fully investigate the <Redac ted B4> water s y stems in order to develop an appropriate and eff ective validation pr otocol for both sy stems. This investigation will include the fol lowing activities: (1) review of existing vali dation packa ges i n an effort to understa nd the baseline",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_34",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 34,
      "text": "tem. < Redacted B4> While IC 036 is in place, Zimmer Biomet will fully investigate the <Redac ted B4> water s y stems in order to develop an appropriate and eff ective validation pr otocol for both sy stems. This investigation will include the fol lowing activities: (1) review of existing vali dation packa ges i n an effort to understa nd the baseline capa bility of the water systems; (2) initiation of sampli n g and testing of in coming <Redacted B4> water (which suppli e s the <Redacted B4> w ater systems) to characterize system requirements; (3) development of a new syste m ris k assessment and process failure modes and effects analysis (“pFMEA ”) for the <Redacted B4> water systems; (4) definition of actual water quality needed for manufacturing operations; (5) review of relevant SOPs, Instructions, Quality Procedures, and data for the Warsaw Nor t h Campus and processes and perform a gap asses sment of the documents and records against a ppropriate regu lations and standards. <Redac t e d B4 > Using the results of the investigation actions described above, Zimmer Biomet will develop a validation protocol to re-validat e the <Reda cted B4> water systems at the Warsa w North Campus. The complete characterization and revalidation of the <Redacted B4> water systems in Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 ­ Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 44 of 89 ­ (b) (4) will proceed under the to-be-developed predefined protocol and will be executed under the revised and improved process validation process being implemented under CA-03121 and discussed in the response to Observation 1. In addition, other system-wide quality system efforts will help ensure that the findings in the Observation do not recur, including the revisions to the change control process being implemented under Observation 14. Performing the re validation in this manner will address all of the issues identified in the examples in Observation 1(D) regarding the original validation of the water system, as well as any additional gaps identified in the investigation conducted under CA-03072. Specifically: • Observation 1(D)(i)(a)(1): Recurrence of the finding regarding approval of a validation protocol without consideration and specific approval of a change to the <Reda c ted B4> during the validation will be preve nted by the revis ions to the process validation system occurring under C A-03121 discussed in Observation 1 and the revisions to the change control system occurring under C A-02866 discussed in Observat i on 14. <R edacted B4> • Observation 1(D)(i)(a)(2) and 1(D)(ii)(c): Recurrence of the finding regarding the approval of a validation report prior to the completion and analysis of (b) (4) data gathering activities will be prevented by the revisions to the process validation system occurring under CA-03121 discussed in Observation 1. Additionally, we will complete this outstanding analysis and use the results as an input to the investigation activities being conducted under CA-03072. Further, with",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_35",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 35,
      "text": "of the finding regarding the approval of a validation report prior to the completion and analysis of (b) (4) data gathering activities will be prevented by the revisions to the process validation system occurring under CA-03121 discussed in Observation 1. Additionally, we will complete this outstanding analysis and use the results as an input to the investigation activities being conducted under CA-03072. Further, with respect to the devices processed through cleanrooms in (b) (4) using water from the (b) (4)system from July 1, 2014 through September 9, 2016, as identified in the Observation, historical data (b) (4) will be evaluated. Zimmer Biomet has completed HHE #2016-307 to determine what, if any, risks are posed by the documented excursions and gaps in the previous validation activities for the (b) (4) water system and the potential impact on the safety of product in the field. • Observations 1(D)(i)(b) and 1(D)(ii)(a): The extensive investigation activities summarized above and to be conducted under CAPA CA-03072 will ensure that Zimmer Biomet establishes appropriate acceptance criteria with objective pass/fail criteria prior to the revalidation of the <Redac ted B4> water systems aW the Warsaw North C am p us. Although Zimmer Biomet will determine the appropriate specific ations for water systems in IC 036, < Redacted B4> • Observation 1(D)(i)(c): Revisions to the process validation system occurring under C A03121 discussed in Observation 1 will ensure that when the <Redact ed B4> w ater system s are revalid ated, any excursions identified d uring the valid ation process wi ll be appropriately analyzed. <Redacted B4> With respect to the product manufactured during the time frame identified in the Observation (September 23, 2014 to April 7, 2015) through the <Redacted B4> water system, Zimmer Biomet has completed HHE #2016-307 to determine what, if any, risks are posed by the excursions documented in the validation for the <Redacted B4> water system Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 I . r I 1 I Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 45 of 89 Observation 1(D)(i)(c): Revisi ons to the process validation system oc curring under CA03121 discussed in Observation 1 will ensure that when the <Redact ed B4> water systems a re revalidated, any excursion s identified during the validation process will be appropriately analyzed. <Redacted B4> With respect to the product manufactured during the time frame identified in the Observation (September 23, 2014 to April 7, 2015) through the <Redacted B4> water system, Zimmer Biomet has completed HHE #2016-307 to determine what, if any, risks are posed by the excursions documented in the validation for the <Redacted B4> water system • Observation 1(D)(j)(d): The revisions to the process validation system occurring under CA-03121 discussed in Observation 1 will prevent recurrence of the observation regarding gaps in the Installation Qualification (\" IQ\") of(b) ( 4) and all other components of the water systems, specifically, lack of objective evidence that input requirements for the equipment have",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_36",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 36,
      "text": "documented in the validation for the <Redacted B4> water system • Observation 1(D)(j)(d): The revisions to the process validation system occurring under CA-03121 discussed in Observation 1 will prevent recurrence of the observation regarding gaps in the Installation Qualification (\" IQ\") of(b) ( 4) and all other components of the water systems, specifically, lack of objective evidence that input requirements for the equipment have been met . In addition, Zimmer Biomet plans to re-conduct the IQs for the water systems. • Observation 1(D)(ji)(a): see Observation 1(D)(i)(b) above. • Observation 1(D)(ji)(b): The revisions to the process validation system occurring under CA-03121 discussed in Observation 1 will prevent recurrence of the observation regarding the failure to adhere to the requirements in the validation protocol to repeat the validation following implementation of corrective actions. • Observation 1(D)(ji)(cl: see Observation 1(D)(ii)(c) above. Finally, as described in HHE 2016-307, Zimmer Biomet is confident that the (b) (4) ~~~-~---testing implemented under Interim ControiiC 004 ensures that product manufactured, processed, and cleaned at Warsaw North Campus under the current water system meets Zimmer Biomet' s requirements for endotoxin, TOC, cytotoxicity, and debris despite the identified gaps in the previously conducted system validation. No product is released for distribution if it fails (5) (4), providing assurance that the water system is operating under a state of control sufficient to permit continued operations while the new validation is pending. Completed Actions: No. Action Completion Date 10-1 lmplemente d <Redact ed B4> to <Redacted B4> September 29, 2016 10-2 Initiated CAPA CA-03072 to address the issues identified in Observation 1(0) (see attachment 10-A). November 30, 2016 10-3 Toured B u ilding s <Redacted B4> at the Warsaw North Campus and identified potential additional areas for investigation. December 6, 2016 1D-4 <Redacted B4> December 7, 2016 r )(4 u (o) (4) Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 I I Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 46 of 89 1D-5 Initiated HHED #12-2016-033 to assess t he potent ial product safety impact of the gaps in the water system validations identified in Observation 1(D) (see attachment 1D-B). December 14, 2016 1D-6 Implemented Interim Controi iC 036 for increased monitoring of water systems and to govern sampling, excursion investigations, excursion escalation, and change control (see attachment 1D-D) December 14, 2016 1D-7 Trained appropriate personnel to the requirements of the IC 036, (see attachment 1D-E). December 16, 2016 Planned Actions: No. Action Completion Date 1D-8 1D-9 1D-10 Review existing validation packages in an effort to understand the baseline capability of t he w ater systems. 1D-11 Complete the analysis of additional data gathered in the original validation of the water system and identified in Observation 1D-12 Initiate sampling and testing of incoming (which supplies the <Reda cted B4> c haracterize system requirements. 1D-13 Perform new system risk assessment and process failure modes and effects analysis (\"pFMEA\") for the 6 .1:1. water systems. 1D-14 Conduct a review of water",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_37",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 37,
      "text": "systems. 1D-11 Complete the analysis of additional data gathered in the original validation of the water system and identified in Observation 1D-12 Initiate sampling and testing of incoming (which supplies the <Reda cted B4> c haracterize system requirements. 1D-13 Perform new system risk assessment and process failure modes and effects analysis (\"pFMEA\") for the 6 .1:1. water systems. 1D-14 Conduct a review of water monitoring data to determine the potential impact, if any, on previously produced product and analyze recorded excursions. 1D-15 Define actual w ater quality needed for manufacturing operations. Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 1D-16 Review relevant SOPs, Instructions, Quality Procedures, and data for the Warsaw North Campus and processes and perform a gap assessment of the documents and records against appropriate regulations and standards. (b) (4) 1D-17 Complete CA-03072 Root Cause / Action Plan Phase (b) (4) 1D-18 Evaluate post-sanitization data to determine the sampling frequency going forward (b) (4) 1D-19 Investigate need for and feasibility of additional interim controls for the (b) (4) water systems. Target completion date to be reported in a future update 1D-20 Continue to monitor the (b) (4) water systems based on the evaluation of the post-sanitization data used to characterize the current status of the water system (per IC 036). (b) (4) (b) (4) 1D-21 Re-conduct Installation Qualifications for the (b) (4) (b) (4) Target completion date to be reported in a future update 1D-22 Identify and label sample sites. Target completion date to be reported in a future update 1D-23 Develop protocol for revalidation of the (b) (4) water systems. Target completion date to be reported in a future update 1D-24 Revalidate the (b) (4) water systems. Target completion date to be reported in a future update 1D-25 Complete CA-03072 Implementation Phase. Target completion date to be reported in a future update 1D-26 Verify effectiveness of CA-03072 and close CAPA. Target completion date to be reported in a future update Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 47 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 FDA Observation #1(E) F. Your firm’s (b) (4) cleaning process for knee femoral implants as governed by work instruction WIG0035 (Rev. 4, effective 9/19/2011) has not been adequately validated. During the validation of this process (Validation #118, approved 1/21/2010), simulated product (sample CP550157) was (b) (4) . The following deficiencies were identified when reviewing Validation #118: a. The lower specification for detergent concentration was not challenged during the validation. The validation protocol (revised 1/5/2010) and current revision of Process Engineering Specification 1.15 (Rev. 68, effective 5/10/2016) specify a minimum allowable detergent concentration of (b) (4)%. However, a minimum detergent concentration of (b) (4)% was used during the validation. b. The process was not validated with a high degree of assurance to demonstrate that devices meet heavy metal, endotoxin, cytotoxicity, and bioburden test",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_38",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 38,
      "text": "validation. The validation protocol (revised 1/5/2010) and current revision of Process Engineering Specification 1.15 (Rev. 68, effective 5/10/2016) specify a minimum allowable detergent concentration of (b) (4)%. However, a minimum detergent concentration of (b) (4)% was used during the validation. b. The process was not validated with a high degree of assurance to demonstrate that devices meet heavy metal, endotoxin, cytotoxicity, and bioburden test acceptance criteria. Three samples were tested for each of these four requirements during OQ. Statistical rationale was not documented for this sampling plan. During PQ, samples were only subjected to total carbon testing. c. <Redac t e d B 4> d. Your firm’s Manufacturing Manager explained that the (b) (4 ) tanks are drained and refilled with <Redac ted B4> solut ion at < Re dacted B4> however, the number of devices clean ed <Redacted B4> may vary. A ma x imum number of devices that may be clean ed between tank refills was not established or challenged during the validation. Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 48 of 89 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 e. Worst-case conditions were not challenged during the <Redacted B4> process step and the parameter settings used were not documented. The current revision of Process Engineering Specification 1.15 (Rev. 68, effective 5/10/2016) defines allowable pressure ranges and orifice sizes to be used when <Redacted B4> . Your firm's Manufacturing Manager said that <Redacted B4> were run at nominal settings during the validation. Process Engineering Specification 1.15 also allows for <Redacted B4> water or <Redacted B4> water to be used with <Redacted B4> . The quality <Redacted B4> of water used during the validation was not documented. f. The validation fails to demonstrate that devices which are not required to be D -4 during routine production meet the defined requirements (e.g., cytotoxicity). The revision of Process Engineering Specification 1.15 effective at the time Validation #118 was executed (Rev. 54, effective 12/22/2009 to 2/3/2010) as well as the current revision (Rev. 68, effective 5/10/2016) requires (5) (~) devices to be (15) (4) Manufacturing Manager confirmed that (b) ( 4) metal devices are not required to be (15) (-4 and that a separate (b) (-4 cleaning validation (15) (4) devices that omits (5) (~) does not exist. Between 7/1/2014 and 10/13/2016, your firm distributed at least .,_ .................... were cleaned via this process. Observation l(E) Investigation and Response: On December 1, 2016, Zimmer Biomet initiated CAPA CA-03092 (Cleaning Process Validations) to address system-wide issues related to cleaning validations (see attachment lE-A, CAPA CA-03092 Summary). During the recent inspection, FDA identified gaps in legacy Biomet cleaning validations at the Warsaw North Campus. As gaps in the cleaning validations were identified, Zimmer Biomet initiated CAPAs to address them, including: CAPA Date Initiated Cleaning Description Observation CAPA CA-02953 October 12, 2016 <Redacted B4> cleaning process for knee femoral implants I Observation l(E) CAPA CA-02936 October 6, 2016 <Redac te d B",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_39",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 39,
      "text": "During the recent inspection, FDA identified gaps in legacy Biomet cleaning validations at the Warsaw North Campus. As gaps in the cleaning validations were identified, Zimmer Biomet initiated CAPAs to address them, including: CAPA Date Initiated Cleaning Description Observation CAPA CA-02953 October 12, 2016 <Redacted B4> cleaning process for knee femoral implants I Observation l(E) CAPA CA-02936 October 6, 2016 <Redac te d B 4> cleaning process f or cleaning metal hi p, extremities, knee, a nd trauma devices Observation l(F) Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 49 of 89 CAPA Date Initiated Cleaning Description Observation Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 CAPA CA-02863 September 19, 2016 <Redacted B4> cleaning p roces s for devices m ade of ultr a high molecular w eight polyet hylene (“UH MWPE”) Observation 1(G) CAPA CA-02855 September 15, 2016 <Redac ted B4> cl eaning p rocess for sports me dicin e and microfixation d e vices manufacture d from <Reda cted B4> and <Redac ted B4> materials Observation 1(H) CAPA CA-03092, which is the parent CAPA for each of the above-listed cleaning-related CAPAs, presently is in the Investigation (Root Cause/Action Plan) Phase. Per CAPA CA-03092, Zimmer Biomet will evaluate all procedures, forms, and work instructions associated with process validation for cleaning processes at the Warsaw North Campus to ensure that such process validations are compliant with the requirements of 21 C.F.R. § 820.75. Specifically, Zimmer Biomet will ensure that procedures, forms, and work instructions address: 1. Validating processes with a high degree of assurance; 2. Validating processes according to established procedures; 3. Documenting validation activities and results, including the individual approving the validation and the equipment validated; 4. Monitoring and control of process parameters for validated processes; and 5. Review and evaluation of changes or process deviations and resulting revalidation where appropriate. Upon completion of the evaluation and revision of all cleaning process validation-related procedures, forms, and work instructions, Zimmer Biomet will revalidate all cleaning processes at the Warsaw North Campus. Documentation will be reviewed against revised procedures, forms, and work instructions and remediated so as to conform to those revised procedures, forms, and work instructions. (b) (4) Furthermore, in assessing cleanliness at the Warsaw North Campus, the standard from the (b) (4) , is the standard that is being used (b) (4) Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 50 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 (b) (4) * * * To address the specific issues identified in Observation 1(E) regarding validation of the (b) (4) cleaning process for knee femoral implants at the Warsaw North Campus (specifically Validation #PR118), Zimmer Biomet initiated CAPA CA-02953 on October 26, 2016 (see attachment 1E-D, CAPA CA-02953 Summary). CAPA CA-02953 presently is in the Investigation (Root Cause/Action Plan) Phase. To contain the knee femoral",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_40",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 40,
      "text": "(4) * * * To address the specific issues identified in Observation 1(E) regarding validation of the (b) (4) cleaning process for knee femoral implants at the Warsaw North Campus (specifically Validation #PR118), Zimmer Biomet initiated CAPA CA-02953 on October 26, 2016 (see attachment 1E-D, CAPA CA-02953 Summary). CAPA CA-02953 presently is in the Investigation (Root Cause/Action Plan) Phase. To contain the knee femoral implant products impacted by the cleaning validation issues identified during the inspection, Zimmer Biomet initiated (b) (4) As an additional containment measure, Zimmer Biomet (b) (4) (b) (4) . The table below shows the last implant (b) (4) run before production halt and the first MO run after restart through each of the above (b) (4) Work Centers: Work Center # Activity MO # Part # Date Time Employee # <Redact ed B4> Halt Restart <Redac t ed B4> <Redact ed B4> 10/07/2016 10/27/2016 <Redact ed B4> <Redact ed B4> <Redac ted B4> Halt Restart <Redac t ed B4> <Redact ed B4> 10/11/2016 10/26/2016 <Redac t ed B4> <Redact ed B4> <Redac ted B4> Halt Restart <Redac t ed B4> <Redac t ed B4> 10/13/2016 10/27/2016 <Redac t ed B4> <Redact ed B4> The knee femoral implant products (b) (4) ) were then subjected to (b) (4) testing (b) (4) (b) (4) ); based on such testing, (b) (4) . The interim controls that Zimmer Biomet adopted included IC 009 (see attachment 1E-H, IC 009, Revision 1, (b) (4) ), which better documented the Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 51 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 process and all of its process parameters while also controlling how parts were racked. Going forward, Zimmer Biomet is requiring enhanced process monitoring per IC 004 (see attachment 1D-C, IC 004, Revision 1, Process Monitoring of Final Cleaning) of the Warsaw North Campus’ (b) (4) cleaning process for knee femoral implants (b) (4) Specific corrections related to the observations in Observation 1(E) including the following: 1. To address the process parameter specification (“PPS”) issue identified in Observation 1(E)(i), Zimmer Biomet implemented IC 014 (see attachment 1-B, IC 014, Revision 1, (b) (4) ), which employs an approach to validation practices in which all critical PPS are identified, subjected to (b) (4) and then challenged in the validation or revalidation. For Observation 1(E)(i), (b) (4) In addition, during execution of the revalidation, all PPS used for each operational qualification (“OQ”) and performance qualification (“PQ”) will be documented so as to provide objective evidence as required by IC 014 (see attachment 1-B). (b) (4) 2. To address the statistical rationale issue identified in Observation 1(E)(ii), Zimmer Biomet implemented CP0972 (b) (4) (see attachment 1E-J, CP0972 (b) (4) ). The sampling plan in CP0972 uses a (b) (4) (b) (4) 3. To address the change control issue identified in Observation 1(E)(iii), Zimmer Biomet will update change control procedures to require appropriate review of process changes",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_41",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 41,
      "text": "attachment 1-B). (b) (4) 2. To address the statistical rationale issue identified in Observation 1(E)(ii), Zimmer Biomet implemented CP0972 (b) (4) (see attachment 1E-J, CP0972 (b) (4) ). The sampling plan in CP0972 uses a (b) (4) (b) (4) 3. To address the change control issue identified in Observation 1(E)(iii), Zimmer Biomet will update change control procedures to require appropriate review of process changes to assess their impact on the validation. The updated procedure(s) will require a (b) (4) review any proposed changes to a validated process and evaluate the impact of the change, if any, on the validation (see attachment 1E-K, CAPA CA-03125 Summary). Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 52 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 4. To address the PPS issue identified in Observation 1(E)(iv), Zimmer Biomet implemented IC 014 (see attachment 1-B), which employs an approach to validation practices in which all critical PPS are identified, subjected to (b) (4) , and then challenged in the validation or revalidation. For Observation 1(E)(iv), this will entail identifying the maximum number of devices that may be cleaned between (b) (4) and then challenging that number during revalidation of the (b) (4) cleaning process for knee femoral implants. In addition, during execution of the revalidation, all PPS used for each OQ and PQ will be documented so as to provide such objective evidence as required by IC 014 (see attachment 1-B). Lastly, per IC 014, section 6.7.2 (see attachment 1-B); (b) (4) 5. To address the PPS issue identified in Observation 1(E)(v), Zimmer Biomet implemented IC 014 (see attachment 1-B), which employs an approach to validation practices in which all critical PPS are identified, subjected to (b) (4) , and then challenged in the validation or revalidation. For Observation 1(E)(v), Zimmer Biomet implemented IC 009 (see attachment 1E-H) and IC 010 (see attachment 1E-L, IC 010, Revision 1, (b) (4) ) which discontinued work center (b) (4) (b) (4) (b) (4) Zimmer Biomet also will address a concern of Observation 1(E)(v) by documenting the quality of the water used during the revalidation. The Validation Plan (see attachment 1E-M, ICF 014.9, Revision 3, Validation Plan) clearly specifies the water requirement, the source document, and the respective validation. In addition, during execution of the revalidation, all PPSs used for each OQ and PQ will be documented so as to provide such o bjective evidence as required by IC 014 (see attachment 1-B). (b) (4) Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 53 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 6. To address the worst-case rationale issue identified in Observation 1(E)(vi), Zimmer Biomet will use rules developed (b) (4) to identify worst-case scenarios for testing. The (b) (4) rules require review of certain product characteristics when making worst-case",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_42",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 42,
      "text": "53 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 6. To address the worst-case rationale issue identified in Observation 1(E)(vi), Zimmer Biomet will use rules developed (b) (4) to identify worst-case scenarios for testing. The (b) (4) rules require review of certain product characteristics when making worst-case determinations. (b) (4) . For Observation 1(E)(vi), Zimmer Biomet will revalidate the (b) (4) cleaning process for knee femoral implants in a manner that addresses whether (b) (4) metal devices must be subject to (b) (4) . This (b) (4)cleaning process will then be validated in a manner that documents that the actual product used presents and equal or greater challenge than the metal devices that are the most di fficult to clean. A new (b) (4) Cleaning System is being implemented as (b) (4) which specifies a product grouping matrix demonstrating such grouping of products to determine a worst-case (see attachment 1E-N, (b) (4) ). Pursuant to CAPA CA-02953, Zimmer Biomet will conduct an investigation that includes the following tasks: 1. Conduct a root-cause analysis of the issues identified in Observation 1(E)(i)-(vi); 2. Develop an implementation plan for CAPA CA-02953; and 3. Develop a verification of effectiveness (“VoE”) for CAPA CA-02953. Pursuant to parent CAPA CA-03092 (Cleaning Process Validations), Zimmer Biomet will conduct a system-wide investigation of its procedures for cleaning process validations that includes the following tasks: 1. Conduct a root-cause analysis of the system-wide cleaning validation issues identified in Observations 1(E) through 1(H); 2. Harmonize validation requirement to implement elements of IC 014; 3. Update the Validation Master Plan (Cleaning Process Validations); 4. Implement interim controls prior to restarting production cells which were halted during the inspection to ensure appropriate controls and provide objective evidence of process controls; 5. Complete (b) (4) testing on halted and low-risk products to provide an assessment of containment and resolve product holds; 6. Implement the harmonized cleaning requirements between (b) (4) Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 54 of 89 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 7. Evaluate all procedures, forms, and work instructions associated with process validation for cleaning processes at the Warsaw North Campus to ensure that such process validations are compliant with the requirements of 21 C.F.R. § 820.75; 8. Revise procedures, forms, and work instructions, as necessary, t o ensure the adequacy of all cleaning process validations; 9. Revalidate all cleaning processes at the Warsaw North Campus; 10. Complete CAPA CA-03092 (Cleaning Process Validations) implementation phase; 11. Verify effectiveness of CAPA CA-03092 (Cleaning Process Validations) and close CAP A. With respect to the at least (15) (4) devices that were cleaned via the (o) (4) cleaning process for knee femoral implants and then distributed between July 1, 2014, and Oct ober 13, 2016, Zimmer Biomet initiat ed a health hazard evaluation determination (\"HHED\") on November 15, 2016 (see",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_43",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 43,
      "text": "implementation phase; 11. Verify effectiveness of CAPA CA-03092 (Cleaning Process Validations) and close CAP A. With respect to the at least (15) (4) devices that were cleaned via the (o) (4) cleaning process for knee femoral implants and then distributed between July 1, 2014, and Oct ober 13, 2016, Zimmer Biomet initiat ed a health hazard evaluation determination (\"HHED\") on November 15, 2016 (see attachment l E-O, HHED 10-2016-038). The resulting health hazard evaluation (\"H HE\") was complet ed (b) ( 4) Completed Actions: No. Action Completion Date lE-1 Implemented CP0972 Process Validation Sampling Plan (see attachment l E-J, CP0972, Revision 1, Process Validation Sampling Plan). January 9, 2013 lE-2 <Reda cte d B4 > October 11, 2016 lE-3 Initiated CAPA CA-02953 to address the specific issues identified in Observation l {E) regarding va lidation of t he( (b) (4) I cleaning process for knee femoral implants at the Warsaw North Campus (specifically Validation #PR118) (see attachment l E-D, CAPA CA-02953 Summary). October 12, 2016 lE-4 <Redacte d B4> October 12, 2016 lE-5 <Red ac ted B4> October 16, 2016 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 55 of 89 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 1E-6 Implemented Interim Controi iC ....._~___. , to describe the necessary statistically valid process monitoring requirements to ensure product cleanliness is maintained to pre-determined Zimmer Biomet requirements, unt il processes can be re-validated (see attachment 10-C, /C 004, Revision 1, (6) (4) 1E-7 October 26, 2016 1E-9 ident ify 1E-10 December 8, 2016 November 8, 2016 November 15, 2016 Initiated CAPA CA-03092 (Cleaning Process Validations) to address system-wide issues related to cleaning validations (see attachment 1E-CAPA CA-03092 Summ December 1, 2016 Planned Actions: No. Action Completion Date 1E-15 <Redacted B4> <R ed ac te d B4> 1E-16 Update Validation Master Plan. '· [ (6) (4) 1 Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 56 of 89 No. 1E-17 1E-18 1E-19 1E-20 1E-21 1E-22 1E-23 1E-24 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Action Implement interim controls prior to production cell restarts to ensure appropriate cont rols and provide objective evidence of process controls. Complete[ (o) (4) ] test ing on halted and low-risk products to provide assessment of containment so as to resolve products on hold. Complete CAPA CA-03092 (Cleaning Process Validations) Root Cause I Action Plan phase. Per CAPA CA-03092, evaluate all procedures, forms, and work instructions associated w ith process validation for cleaning processes at the Warsaw Nort h Campus to ensure that such process validations are compliant with the requirements of 21 C.F.R. § 820.75. Per CAPA CA-03092, revise procedures, forms, and work inst ructions, as necessary, to ensure the adequacy of all cleaning process validations. Per CAPA CA-03092, revalidate all cleaning processes at the Warsaw North Campus. Complete CAPA CA-03092 (Cleaning Process Validations) implementation phase. Verify effectiveness of CAPA CA-03092 (Cleaning",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_44",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 44,
      "text": "Campus to ensure that such process validations are compliant with the requirements of 21 C.F.R. § 820.75. Per CAPA CA-03092, revise procedures, forms, and work inst ructions, as necessary, to ensure the adequacy of all cleaning process validations. Per CAPA CA-03092, revalidate all cleaning processes at the Warsaw North Campus. Complete CAPA CA-03092 (Cleaning Process Validations) implementation phase. Verify effectiveness of CAPA CA-03092 (Cleaning Process Validations) and close CAPA. Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 Completion Date [ (6) (4) I [ (b)(4) 1 [ (b)(4) I Target completion date to be reported in a future update Target completion date to be reported in a future update Target completion date to be reported in a future update Target completion date to be reported in a future update Target completion date to be reported in a future update Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 57 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 FDA Observation #1(F) G. Your firm’s manual cleaning process used to clean metal hip, extremities, knee, trauma, microfixation, and sports medicine devices as governed by work instruction WIGO151 (Rev. I, effective 4/21/2015) has not been adequately validated. During the validation of this process (Validation #141, approved 12/7/2010), simulated product (sample CP550157) was subjected to the following process flow: (b) (4) The following deficiencies were identified when reviewing Validation #141: a. Justification that the simulated product used during the validation presents an equal or greater challenge than the metal device(s) that is/are most difficult to clean by this process was not documented. b. The validation protocol (approved 11/19/20 10) states that (b) (4) Such “established methods” had not been adequately documented at the time of the validation. Your firm’s Manufacturing Manager stated that localized cleaning is currently controlled by work instruction WIGO151 (Rev. 1, effective 4/21/2015), which describes how to use “approved chemicals” (e.g., (b) (4)solvent and (b) (4) ) with brushes, cotton swabs, wipes, pipe cleaners, and other materials to manually clean various features of devices (e.g., porous surfaces, polished surfaces, holes, threads, grooves, slots, etc.). WIG0151 was initially released on 4/21/2015 and thus did not exist at the time of the validation. The only process specification referenced by the validation is Process Engineering Specification 1.15 (Rev. 56, effective 6/10/2010 to 12/6/2010), which lists approved chemicals and materials but does not define how or when they are to be used when cleaning various device features. c. The chemical(s) used during the localized cleaning process step were not documented. The current revision of WIG0151 (Rev. 1, effective 4/21/2015) instructs operators to use “approved chemicals” per Process Engineering Specification 1.15 when manually cleaning metal devices. The current revision of Process Engineering Specification 1.15 (Rev. 68, effective 5/10/2016) lists (b) (4) approved chemicals which may be used. Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 58 of 89 Response to FDA 483 Issued",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_45",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 45,
      "text": "1, effective 4/21/2015) instructs operators to use “approved chemicals” per Process Engineering Specification 1.15 when manually cleaning metal devices. The current revision of Process Engineering Specification 1.15 (Rev. 68, effective 5/10/2016) lists (b) (4) approved chemicals which may be used. Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 58 of 89 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 d. Worst-case conditions were not challenged during the (5) (~) process step and the parameter settings used were not documented. The current revision of Process Engineering Specification 1.15 (Rev. 68, effective 5/10/2016) defines allowable pressure ranges and orifice sizes to be used when (b) (4) . Your firm's Manufacturing Manager said that(b) (4) were run at nominal settings during the validation. ~~-!----1 Process Engineering Specification 1.15 also allows for (5) (~) water or (5) (~) water to be used with (b) ( 4) . The quality ~----~~-~--of water used during the validation was not documented. e. The validation fails to demonstrate that devices which are not required to be D -4 during routine production meet the defined requirements (e.g.1 cytotoxicity). The revision of Process Engineering Specification 1.15 referenced by the validation (Rev. 56, effective 6/10/2010 to 12/6/2010) as well as the _____ current revision (Rev. 68, effective 5/10/2016) requires D -4 devices to be (15) (4) . Your firm's Manufacturing Manager confirmed that 4 (b) < l _.... metal devices are not required to be power washed and that a separate manual cleaning validation that omits D 4 does not exist. f. WIG0151 (Rev. 1. effective 4/21/2015) allows the use of a (b) ( 4) cleaner and/odl:>) cleaner ~.'-'.~-----(4) to remove \"heavy debris\" from devices. The revision of Process Engineering Specification 1.15 referenced by the validation (Rev. 56, effective 6/10/2010 to 12/6/2010) makes no reference to these pieces of equipment. Your firm's Manufacturing Manager stated that these pieces of equipment were not in use at the time of the validation. g. Several parts of WIG0151 (Rev. I, effective 4/21/2015) instruct operators to assess device cleanliness by visual inspection. Your firm's Director of Quality Assurance confirmed that such visual inspection methods have been validated to demonstrate repeatable and reproducible results. For example: Section of WIG0151 Requirement OCo) (4) 1 (o) (4) ~ I rof(4)-l (b)(4) f=J I Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 59 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 (b) (4) (b) (4) (b) (4) (b) (4) Between 7/1/2014 a nd 10/13/2016, your firm distributed at least (b) (4) devices that were cleaned via this process. Observation 1(F) Investigation and Response: On December 1, 2016, Zimmer Biomet initiated CAPA CA-03092 (Cleaning Process Validations) to address system-wide issues related to cleaning validations (see attachment 1E-A, CAPA CA-03092 Summary). During the recent inspection, FDA identified gaps in legacy Biomet cleaning validations at",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_46",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 46,
      "text": "(4) Between 7/1/2014 a nd 10/13/2016, your firm distributed at least (b) (4) devices that were cleaned via this process. Observation 1(F) Investigation and Response: On December 1, 2016, Zimmer Biomet initiated CAPA CA-03092 (Cleaning Process Validations) to address system-wide issues related to cleaning validations (see attachment 1E-A, CAPA CA-03092 Summary). During the recent inspection, FDA identified gaps in legacy Biomet cleaning validations at the Warsaw North Campus. As gaps in the cleaning validations were identified, Zimmer Biomet initiated CAPAs to address them, including: CAPA Date Initiated Cleaning Description Observation CAPA CA-02953 October 12, 2016 <Redac ted B4> c leaning proc ess for knee femoral i mplants Observation 1(E) CAPA CA-02936 October 6, 2016 <Redacted B4> cleaning proce ss for cleaning metal hip, extre m ities, kne e, and trauma devices Observation 1(F) CAPA CA-02863 September 19, 2016 <Redacted B4> cleaning p roces s for devices m ade of ultr a high molecular weight polyet h ylene (“UH MWPE”) Observation 1(G) CAPA CA-02855 September 15, 2016 <Redac ted B4> cl eaning proce ss for sports medici n e and microfixation d e vices manufactured from < Redacted B4 > materials Observation 1(H) Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 60 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 CAPA CA-03092, which is the parent CAPA for each of the above-listed cleaning-related CAPAs, presently is in the Investigation (Root Cause/Action Plan) Phase. Per CAPA CA-03092, Zimmer Biomet will evaluate all procedures, forms, and work instructions associated with process validation for cleaning processes at the Warsaw North Campus to ensure that such process validations are compliant with the requirements of 21 C.F.R. § 820.75. Specifically, Zimmer Biomet will ensure that procedures, forms, and work instructions address: 1. Validating processes with a high degree of assurance; 2. Validating processes according to established procedures; 3. Documenting validation activities and results, including the individual approving the validation and the equipment validated; 4. Monitoring and control of process parameters for validated processes; and 5. Review and evaluation of changes or process deviations and resulting revalidation where appropriate. Upon completion of the evaluation and revision of all cleaning process validation-related procedures, forms, and work instructions, Zimmer Biomet will revalidate all cleaning processes at the Warsaw North Campus. Documentation will be reviewed against revised procedures, forms, and work instructions and be remediated so as to conform to those revised procedures, forms, and work instructions. (b) (4) Furthermore, in assessing cleanliness at the Warsaw North Campus, the standard from the (b) (4) , is the standard that is being used (b) (4) . * * * To address the specific issues identified in Observation 1(F) regarding validation of the (b) (4) cleaning process used to clean metal hip, extremities, knee, and trauma devices at the Warsaw North Campus (specifically Validation #PR141), Zimmer Biomet initiated CAPA CA-02936 on October 6, 2016 (see attachment 1E-A, CAPA CA-02936 Summary). CAPA CA-02936 presently is in the Investigation (Root Cause/Action",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_47",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 47,
      "text": "(4) . * * * To address the specific issues identified in Observation 1(F) regarding validation of the (b) (4) cleaning process used to clean metal hip, extremities, knee, and trauma devices at the Warsaw North Campus (specifically Validation #PR141), Zimmer Biomet initiated CAPA CA-02936 on October 6, 2016 (see attachment 1E-A, CAPA CA-02936 Summary). CAPA CA-02936 presently is in the Investigation (Root Cause/Action Plan) Phase. Although the CAPA investigation is not complete, it appears that the root causes (b) (4) (b) (4) cleaning process used to clean metal hip, extremities, knee, and trauma devices (i.e., Validation Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 61 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 #PR141 (b) (4) To contain the metal hip, extremities, knee, and trauma devices impacted by the cleaning validation issues identified during the inspection, Zimmer Biomet initiated (b) (4) . As an additional containment measure, Zimmer Biomet converted cleaning operations at the work centers associated with the cleaning validation (Validation #PR141) which are (b) (4) from final to (b) (4) clean work centers and the associated Manufacturing Orders (MO) are routed either to (b) (4) work centers for final cleaning which are remediated through interim controls and enhanced process monitoring. The work centers associated with the (b) (4) The table below shows the first implant ( (b) (4) ) MO run after restart through each of the above (b) (4) final c lean work centers: Work Center # Activity MO # Part # Date Time Employee # <Redac ted B4> Restart with IC 017 <Redac ted B4> <Redacted B4> 11/03/2016 <Redac ted B4> <Redacted B4> <Redac ted B4> Restart with IC 017 <Redac ted B4> <Redacted B4> 10/31/2016 <Redac ted B4> <Redacted B4> <Redac ted B4> Restart with IC 009 <Redac ted B4> 10/27/2016 <Redac ted B4> <Redacted B4> <Redact ed B4> Restart with IC 009 <Redac ted B4> <Redacted B4> 10/26/2016 <Redac ted B4> <Redacted B4> <Redac te d B4> Restart with IC 009 <Redac ted B4> <Redac ted B4> 10/27/2016 <Redac ted B4> <Redacted B4> The associated (b) (4) work centers shall continue production under (b) (4) (b) (4) (b) (4) Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 62 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 interim controls and enhanced process monitoring. These cleaning lines serve (b) (4) devices and small components that (b) (4) . The (b) (4) lines have no signals of cleanliness issues through process monitoring, and do not clean (b) (4) products. Based on that (b) (4) testing, the (b) (4) <Redacted Table> (b) (4) <Redacted Table> Zimmer Biomet will resolve these (b) (4) through CAPA CA-02936 investigation. The interim controls that Zimmer Biomet adopted included IC 004 (see attachment 1D-C, IC 004, Revision 1, Process Monitoring of Final Cleaning), which",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_48",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 48,
      "text": "no signals of cleanliness issues through process monitoring, and do not clean (b) (4) products. Based on that (b) (4) testing, the (b) (4) <Redacted Table> (b) (4) <Redacted Table> Zimmer Biomet will resolve these (b) (4) through CAPA CA-02936 investigation. The interim controls that Zimmer Biomet adopted included IC 004 (see attachment 1D-C, IC 004, Revision 1, Process Monitoring of Final Cleaning), which describes the necessary process monitoring requirements to ensure product cleanliness is maintained to pre-determined Zimmer Biomet requirements, until processes can be re-validated, IC 009 (see attachment 1E-H, IC 009, Revision 1, (b) (4) ), which prescribes the necessary manufacturing controls to ensure the effectiveness of the (b) (4) final cleaning process until the process has been revalidated, IC 014 (see attachment 1-B, IC 014, Revision 1, Process Validations Interim Control), which establishes the procedure needed to conduct validations while new procedures are being established on the Warsaw North Campus, and IC 017 (see attachment 1F-C, IC 017, Revision 1, (b) (4) ), which prescribes the necessary manufacturing controls to ensure the effectiveness of the (b) (4) cleaning process until the process has been revalidated. Going forward, Zimmer Biomet is requiring enhanced process monitoring of the Warsaw North Campus’ final cleaning process used to clean metal hip, extremities, knee, and trauma devices to (b) (4) cleaning Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 63 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 standards using IC 004 until the process is revalidated. Specific corrections related to the observations in Observation 1(F) including the following: 1. To address the worst case rationale issue identified in Observation 1(F)(i), Zimmer Biomet will use (b) (4) . (b) (4) . For Observation 1(F)(i), Zimmer Biomet will convert the (b) (4)cleaning process used to clean metal hip, extremities, knee, and trauma devices to(b) (4) cleaning which will be followed or replaced (b) (4) . This final cleaning process will then be validated in a manner that documents that the actual product us ed presents and e qual or greater challenge than the metal devices that are the most difficult to clean. A new (b) (4) Cleaning System is being implemented (b) (4) using IC 014 which specifies a product grouping matrix demonstrating such grouping of products to determine a worst-case (see attachment 1F-D, (b) (4) ). 2. To address the manufacturing materials issue identified in Observation 1(F)(ii), Zimmer Biomet implemented a procedure that requires (a) that manufacturing materials used in production cells be documented and (b) that a formal request must be submitted in order to introduce new manufacturing materials into the production cell (see attachment 1F-E, SOP 9.0.1, Revision 1, Manufacturing Materials (Production Supplies), and attachment 1F-F, MM Master 01, Revision 1, Manufacturing Materials—Master List). For Observation 1(F)(ii), Zimmer Biomet will convert the (b) (4) cleaning process used to clean metal hip, extremities, knee, and trauma devices to (b) (4) cleaning which will be followed or replaced by",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_49",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 49,
      "text": "to introduce new manufacturing materials into the production cell (see attachment 1F-E, SOP 9.0.1, Revision 1, Manufacturing Materials (Production Supplies), and attachment 1F-F, MM Master 01, Revision 1, Manufacturing Materials—Master List). For Observation 1(F)(ii), Zimmer Biomet will convert the (b) (4) cleaning process used to clean metal hip, extremities, knee, and trauma devices to (b) (4) cleaning which will be followed or replaced by (b) (4) final cleaning. This final cleaning process will then be validated so that approved chemicals and materials approved for use in the cleaning process are part of the validation. 3. To address the manufacturing materials issue identified in Observation 1(F)(iii), Zimmer Biomet implemented a procedure that requires (a) that manufacturing materials used in production cells be documented and (b) that a formal request must be submitted in order to introduce new manufacturing materials into the production cell (see attachment 1F-E, and attachment 1F-F). For Observation 1(F)(iii), Zimmer Biomet will convert the (b) (4)cleaning process used to clean metal hip, extremities, knee, and trauma devices to (b) (4) cleaning which will be followed or replaced by (b) (4) Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 64 of 89 (b) (4) final cleaning. This final cleaning process will then be validated so that chemicals used during the cleaning process steps are documented. 4. To address the process parameter specification (“PPS”) issue identified in Observation 1(F)(iv), Zimmer Biomet implemented IC 014 which employs an approach to validation practices in which all critical PPS are identified, subjected to (b) (4) and then challenged in the validation or revalidation. For Observation 1(F)(iv), this will entail (b) (4) o (b) (4) (b) (4) (b) (4) (b) (4) . (b) (4) (b) (4) (b) (4) . For example, see section 16.7 “ (b) (4) ” of IC 014 Appendix 01, Process Validation General Requirements (see attachment 1-B). 5. To address the worst case rationale issue identified in Observation 1(F)(v), Zimmer Biomet will use rules developed at the (b) (4) to identify worst-case scenarios for testing. (b) (4) . For Observation 1(F)(v), Zimmer Biomet will convert the (b) (4) cleaning process used to clean metal hip, extremities, knee, and trauma devices to (b) (4) cleaning which will be followed or replaced by (b) (4) (b) (4) final cleaning. This final cleaning process will then be validated in a manner that accurately identifies (b) (4) . 6. To address the worst case rationale issue identified in Observation 1(F)(vi), Zimmer Biomet will use rules developed at the (b) (4) to identify worst-case scenarios for testing. (b) (4) . For Observation 1(F)(vi), Zimmer Biomet will convert the (b) (4)cleaning process used to clean metal hip, extremities, knee, and Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 65 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_50",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 50,
      "text": "extremities, knee, and Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 65 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 trauma devices to (b) (4) cleaning which will be followed or replaced by an (b) (4) final cleaning. This final cleaning process will then be validated in a manner to remove “heavy debris” as well as all other final cleanliness requirements of Zimmer Biomet implants. 7. To address the product requirements issue identified in Observation 1(F)(vii), Zimmer Biomet is implementing QP 0114 (see attachment 1F-G, QP 0114, Revision 1, (b) (4) ), which defines final cleanliness requirements of Zimmer Biomet implants through testing of residual materials and bacterial endotoxin. For Observation 1(F)(vii), Zimmer Biomet will convert the (b) (4) cleaning process used to clean metal hip, extremities, knee, and trauma devices to (b) (4) cleaning which will be followed or replaced by (b) (4) (b) (4) final cleaning. This final cleaning process will then be validated in compliance with appropriate product requirements and test method validations. Pursuant to CAPA CA-02936, Zimmer Biomet will conduct an investigation that includes the following tasks: 1. Conduct a root-cause analysis of the issues identified in Observation 1(F)(i)-(vii); 2. Develop an implementation plan for CAPA CA-02936; and 3. Develop a verification of effectiveness (“VoE”) for CAPA CA-02936; Pursuant to parent CAPA CA-03092 (Cleaning Process Validations), Zimmer Biomet will conduct a system-wide investigation of its procedures for cleaning process validations that includes the following tasks: 1. Conduct a root-cause analysis of the system-wide cleaning validation issues identified in Observations 1(E) through 1(H); 2. Harmonize validation requirement to implement elements of IC 014; 3. Update the Validation Master Plan (Cleaning Process Validations); 4. Implement interim controls prior to (b) (4) to ensure appropriate controls and provide objective evidence of process controls; 5. Complete(b) (4) testing on halted and low-risk products to provide an assessment of containment and resolve product holds; 6. Implement the harmonized cleaning requirements as between the (b) (4) (b) (4) and the (b) (4) (b) (4) as set forth in (b) (4) ; Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 66 of 89 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 7. Evaluate all procedures, forms, and work instructions associated with process validation for cleaning processes at the Warsaw North Campus to ensure that such process validations are compliant with the requirements of 21 C.F.R. § 820.75; 8. Revise procedures, forms, and work instructions, as necessary, t o ensure the adequacy of all cleaning process validations; 9. Revalidate all cleaning processes at the Warsaw North Campus; 10. Complete CAPA CA-03092 (Cleaning Process Validations) implementation phase; 11. Verify effectiveness of CAPA CA-03092 (Cleaning Process Validations)",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_51",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 51,
      "text": "Campus to ensure that such process validations are compliant with the requirements of 21 C.F.R. § 820.75; 8. Revise procedures, forms, and work instructions, as necessary, t o ensure the adequacy of all cleaning process validations; 9. Revalidate all cleaning processes at the Warsaw North Campus; 10. Complete CAPA CA-03092 (Cleaning Process Validations) implementation phase; 11. Verify effectiveness of CAPA CA-03092 (Cleaning Process Validations) and close CAP A. With respect to the at least (15) (4) devices that were cleaned via the 15 4 cleaning process used to clean met al hip, extremities, knee, and trauma devices and then distributed between July 1, 2014, and October 13, 2016, Zimmer Biomet initiated a health hazard evaluation determination (\"HHED\" ) on November 15, 2016 (see attachment lF-H, HHED 10-2016-037). The resulting health hazard evaluation (\"HHE\") was completed on December 18, 2016 (15) (4) (b)(4) (b)(4) (b)(4) Completed Actions: No. Action Completion Date l F-1 Initiated CAPA CA-02936 to address the specific issues identified in Observation l (F) regarding validation of the[ (D) (4 )]cleaning process for metal hip, extremities, knee, and trauma devices at t he Warsaw North Campus (specifically Validation #PR141) (see attachment l E-A). October 6, 2016 l F-2 Implemented Qua lity Hold 16-068-01 (see attachment lB-G). October 12, 2016 l F-3 Converted cleaning operations at the work centers associated with the inadequate cleaning validation (Validation #PR141) cited in Observation l(F) to f <Redact ed B4> clean work centers and <Re da cte d B4> f or f in al cleaning. October 13, 2016 lF-4 Implemented Interim Control IC 004, Process Monitoring of F inal C leaning, to describe the necessary process monitoring requirements to ensure product cleanliness is maintained to pre-determined Zimmer Biomet requirements, until processes can be re-va lidated (see attachment 10-C). October 20, 2016 l F-5 Subjected the metal hip, extremi ties, knee, and trauma devices <Reda cted B4> October 24, 2016 to December 2, 2016 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 67 of 89 No. Action Completion Date 1F-6 Implemented Interim Contro l <Redac ted B4> to pr es cr ibe necessary manufacturing controls to ensure the effective ness of the <Redacted B4> I f in al cleaning process until the pro cess has been revalidated (see attachment 1E-H, /C 009 , Revision 1 <Red acted B4 > ). r October 26, 2016 1F-7 <Redacte d B4 > October 26, 2016 1F-8 QImple m, ented Interim Contro l <Redac ted B4> to prescribe the necessary m anufactur ing controls to ensure th e e ffectiveness of the [ Redacted B4> final cleaning process until th e process has been revalidated (see attachment lF-C). I October 31, 2016 1F-9 <Reda ct ed B4> Production re-start. l October 31, 2016 1F-10 Implemented IC 014, Process Validations Interim Control, which employs an approach to validation practices in which all critical PPS are identified, subjected to <Redacte d B4> an d then challenged in the validation or revalidation (see attachment 1-B). November 1, 2016 1F-11 Implemented a procedure t hat requires (a) that",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_52",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 52,
      "text": "31, 2016 1F-9 <Reda ct ed B4> Production re-start. l October 31, 2016 1F-10 Implemented IC 014, Process Validations Interim Control, which employs an approach to validation practices in which all critical PPS are identified, subjected to <Redacte d B4> an d then challenged in the validation or revalidation (see attachment 1-B). November 1, 2016 1F-11 Implemented a procedure t hat requires (a) that manufacturing materials used in production cells be documented and (b) that a formal request must be submitted in order to introduce new manufacturing materials into t he production cell (see attachment lF-E, and attachment 1F-F). November 8, 2016 1F-12 Implemented rationale to harmonize th e <Redacted B4> cleaning processes at thevwith the <Redacted B4> cleaning processes at the <Redacted B4> 1 November 8, 2016 1F-13 Initiated HHED 10-2016-037 (see attachment 1F-H). November 15, 2016 1F-14 Initiated CAPA CA-03092 (Cleaning Process Validations) to address system-wide issues related to cleaning validations (see attachment 1E-A). December 1, 2016 1F-15 Adopted rules developed at <Redacted B4> to identify worst-case scenarios for testing through <Redacted B4> Cleaning Process Validation Plan (see attachment 1F-D). 1 December 8, 2016 1F-16 Implemented QP 0114 to define final cleanliness requirements of Zimmer Biomet implants through testing of residual materials and bacterial endotoxin (see attachment 1F-G). December 16, 2016 1F-17 Completed HHE 2016-257 (see attachment lF-1). December 18, 2016 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Planned Actions: No. Action Completion Date 1F-18 <Redacted B4> <Reda ct ed B4> Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 68 of 89 1 -l No. Action Completion Date 1F-19 Update Validation Master Plan (Clean Process Validations). <Re dacted B4> lF-20 Implement interim controls prior to production cell restarts to ensure appropriate cont rols and provide objective evidence of process controls. <Redac ted B4> 1F-21 Complete[(of(4 )-test ing on halted and low-risk products to provide assessment of containment so as to resolve products on hold. 1 <Red acted B4> 1F-22 Complete CAPA CA-03092 (Cleaning Process Validations) Root Cause I Action Plan phase. <Redac ted B4> 1F-23 Per CAPA CA-03092, evaluate all procedures, forms, and work instructions associated w ith process validation for cleaning processes at the Warsaw North Campus to ensure that such process validations are compliant with the requirements of 21 C.F.R. § 820.75. Target completion date to be reported in a future update 1F-24 Per CAPA CA-03092, revise procedures, forms, and work inst ructions, as necessary, to ensure t he adequacy of all cleaning process validations. Target completion date to be reported in a future update 1F-25 Per CAPA CA-03092, revalidate all cleaning processes at the Warsaw North Campus. Target completion date to be reported in a future update 1F-26 Complete CAPA CA-03092 (Cleaning Process Validations) implementation phase. Target completion date to be reported in a future update 1F-27 Verify effectiveness of CAPA CA-03092 (Cleaning Process Validations) and close CAPA. Target completion date to be reported in a future update Response to FDA 483 Issued to",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_53",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 53,
      "text": "cleaning processes at the Warsaw North Campus. Target completion date to be reported in a future update 1F-26 Complete CAPA CA-03092 (Cleaning Process Validations) implementation phase. Target completion date to be reported in a future update 1F-27 Verify effectiveness of CAPA CA-03092 (Cleaning Process Validations) and close CAPA. Target completion date to be reported in a future update Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 69 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 H. Your firm’s manual cleaning process for devices made of ultra-high-molecular-weight polyethylene (UHMWPE) by submersion in a bath of (b) (4) ) as governed by work instruction WIG0150 (Rev. 3, effective 5/5/2016) has not been adequately validated. The following deficiencies were identified when reviewing the validation of this process (Validation #53, approved 12/20/2004): a. WIG0150 (Rev. 3, effective 5/4/2016) requires a submersion time of (b) (4minutes (b) (4) (per Process Engineering Specification 1.15). Submersion time was not mentioned in the validation protocol or report. As such, your firm could not provide objective evidence that the worst-case condition of (b) (4minutes was challenged. b. While watching the cleaning operation on 9/14/2016, the operator explained that (b) (4) baths are drained and refilled (b) (4) and that there is no limit to the amount of devices that may be placed in the bath (b) (4) . A maximum number of devices that may be cleaned between bath refills was not established or challenged during the validation. c. 12 devices (b) (4) were tested for bioburden, endotoxin, and cytotoxicity during the validation. Statistical rationale for this sampling plan was not documented. d. Section A, Step 3 of WIGO150 instructs operators to “(b) (4) after soaking devices in the (b) (4) bath. Your firm could not provide objective evidence that this visual inspection method has been validated to demonstrate repeatable and reproducible results. FDA Observation #1(G) Between 7/1/2014 and 10/13/2016, your firm distributed at least(b) (4) devices that were cleaned via this process. Observation 1(G) Investigation and Response: On December 1, 2016, Zimmer Biomet initiated CAPA CA-03092 (Cleaning Process Validations) to address system-wide issues related to cleaning validations (see attachment 1E-A, CAPA CA-Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 70 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 03092 Summary). During the recent inspection, FDA identified gaps in legacy Biomet cleaning validations at the Warsaw North Campus. As gaps in the cleaning validations were identified, Zimmer Biomet initiated CAPAs to address them, including: CAPA Date Initiated Cleaning Description Observation CAPA CA-02953 October 26, 2016 <Redac ted B4> cleaning p r ocess fo r knee femoral im plants Observation 1(E) CAPA CA-02936 October 6, 2016 <Redacted B4>",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_54",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 54,
      "text": "recent inspection, FDA identified gaps in legacy Biomet cleaning validations at the Warsaw North Campus. As gaps in the cleaning validations were identified, Zimmer Biomet initiated CAPAs to address them, including: CAPA Date Initiated Cleaning Description Observation CAPA CA-02953 October 26, 2016 <Redac ted B4> cleaning p r ocess fo r knee femoral im plants Observation 1(E) CAPA CA-02936 October 6, 2016 <Redacted B4> cleaning p roces s for cleaning metal hip, extremities, knee, t rauma. Observation 1(F) CAPA CA-02863 September 19, 2016 <Redacted B4> cleaning pr ocess for devices ma de of ultra high molecular w e ight polyethylene (“UHM WPE”) Observation 1(G) CAPA CA-02855 September 15, 2016 <Redac ted B4> cleaning p rocess for sports m edici n e and microfixation d evices manufactur ed from <Re dacted B 4> and <Re dacted B4> materials Observation 1(H) CAPA CA-03092, which is the parent CAPA for each of the above-listed cleaning-related CAPAs, presently is in the Investigation (Root Cause/Action Plan) Phase. Per CAPA CA-03092, Zimmer Biomet will evaluate all procedures, forms, and work instructions associated with process validation for cleaning processes at the Warsaw North Campus to ensure that such process validations are compliant with the requirements of 21 C.F.R. § 820.75. Specifically, Zimmer Biomet will ensure that procedures, forms, and work instructions address: 1. Validating processes with a high degree of assurance; 2. Validating processes according to established procedures; 3. Documenting validation activities and results, including the individual approving the validation and the equipment validated; Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 71 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 4. Monitoring and control of process parameters for validated processes; and 5. Review and evaluation of changes or process deviations and resulting revalidation where appropriate. Upon completion o f the evaluation and revision of all cleaning process validation-related procedures, forms, and work instructions, Zimmer Biomet will revalidate all cleaning processes at the Warsaw North Campus. Documentation will be reviewed against revised procedures, forms, and work instructions and be remediated so as to conform to those revised procedures, forms, and work instructions. (b) (4) Furthermore, in assessing cleanliness at the Warsaw North Campus, the standard from the (b) (4) (b) (4) , (b) (4) , is the standard that is being used (b) (4) * * * To address the specific issues identified in Observation 1(G) regarding validation of the manual cleaning process for devices made of ultra high molecular weight polyethylene (“UHMWPE”) at the Warsaw North Campus (specifically Validation #PR53), Zimmer B iomet initiated CAPA CA 02863 on September 19, 2016 (see attachment 1G-A, CAPA CA-02863 Summary). CAPA CA 02863 presently is in the Investigation (Root Cause/Action Plan) Phase. (b) (4) (b) (4)(b) (4) . Containment of the UHMWPE devices impacted by the cleaning validation (Validation #PR53) issues identified during the inspection was already in place under Quality Hold (b) (4) (b) (4) , for sterilization validation issues, while (b) (4) testing (b)",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_55",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 55,
      "text": "19, 2016 (see attachment 1G-A, CAPA CA-02863 Summary). CAPA CA 02863 presently is in the Investigation (Root Cause/Action Plan) Phase. (b) (4) (b) (4)(b) (4) . Containment of the UHMWPE devices impacted by the cleaning validation (Validation #PR53) issues identified during the inspection was already in place under Quality Hold (b) (4) (b) (4) , for sterilization validation issues, while (b) (4) testing (b) (4) was conducted. The (b) (4) testing indicated the devices were conforming to the requirements of (b) (4) and no additional cleaning related hold was initiated. As an additional containment measure, (b) (4) ­ ­ ) (b) (4) b) (4) (b) (4) (b) (4) (b) (4) Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 72 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 ) (b) (4) (b) (4) (b) (4) (b) (4) <Reda cted Tabl e > The interim controls that Zimmer Biomet adopted for Ultra High Molecular Weight Polyethylene (UHMWPE) Final Cleaning include (b) (4) which details the critical process parameters and requires documentation of these steps in the DHR, IC-030 (see attachment 1G-D, IC 030, Revision 1, (b) (4) (b) (4) ), which details (b) (4) , and IC-031 (see attachment 1G-E, IC 031, Revision 1, (b) (4) ), which details (b) (4) . Going forward, Zimmer Biomet is requiring enhanced process monitoring of the Warsaw North Campus’ (b) (4) cleaning process for UHMWPE devices to (b) (4) cleaning standards until the process is revalidated. Process monitoring is defined in IC 004 (see attachment 1D-C, IC 004, Revision 1, (b) (4) Specific corrections related to the observations in Observation 1(G) including the following: 1. To address the process parameter specification (“PPS”) issue identified in Observation 1(G)(i), Zimmer Biomet implemented IC-014 (see attachment 1G-K, IC-014, Revision 1, (b) (4) ), which employs an approach to validation practices in which all critical PPS are identified, subjected to (b) (4) and then challenged in the validation or revalidation. For Observation 1(G)(i), this will entail determining whether (b) (4) In addition, during execution of the revalidation, all PPS used for each operational qualification (“OQ”) and performance qualification (“PQ”) will be documented so as to provide objective evidence. All PPS shall be listed in the Process Failure Mode Effects Analysis (“PFMEA”) for risk analysis to patients. 2. To address the PPS issue identified in Observation 1(G)(ii), Zimmer Biomet implemented IC-014 (see attachment 1G-K, IC-014, Revision 1, (b) (4) ), Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 73 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 which employs an approach to validation practices in which all critical PPS are identified, subjected to (b) (4) ), and then challenged in the validation or revalidation. For Observation 1(G)(ii), this will entail (b) (4) (b) (4) In addition, as part of IC-014, during execution",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_56",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 56,
      "text": "FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 which employs an approach to validation practices in which all critical PPS are identified, subjected to (b) (4) ), and then challenged in the validation or revalidation. For Observation 1(G)(ii), this will entail (b) (4) (b) (4) In addition, as part of IC-014, during execution of the revalidation, all PPS used for each operational qualification (“OQ”) and performance qualification (“PQ”) will be documented so as to provide objective evidence. And, as part of IC-014, all PPS shall be listed in the Process Failure Mode Effects Analysis (“PFMEA”) for risk analysis to patients. 3. To address the statistical rationale issue identified in Observation 1(G)(iii), Zimmer Biomet implemented CP0972 Process Validation Sampling Plan (see attachment 1E-J, CP0972, Revision 1, Process Validation Sampling Plan). The sampling plan in CP0972 uses a(b) (4) approach to make appropriate confidence and reliability statements for acceptance. 4. To address the product requirements issue identified in Observation 1(G)(iv), Zimmer Biomet implemented QP 0114 (see attachment 1F-G, QP 0114, Revision 1, (b) (4) ), which defines product cleanliness requirements via (b) (4) . Zimmer Biomet does not intend to validate a (b) (4)method to determine final cleanliness of implants. For Observation 1(G)(iv), Zimmer Biomet will revalidate the (b) (4)cleaning process for UHMWPE devices in compliance with appropriate product requirements and test method validations. Pursuant to CAPA CA-02863, Zimmer Biomet will conduct an investigation that includes the following tasks: 1. Conduct a root-cause analysis of the issues identified in Observation 1(G)(i)-(iv); 2. Develop an implementation plan for CAPA CA-02863; 3. Develop a verification of effectiveness (“VoE”) for CAPA CA-02863; and Pursuant to parent CAPA CA-03092 (Cleaning Process Validations), Zimmer Biomet will conduct a system-wide investigation of its procedures for cleaning process validations that includes the following tasks: Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 74 of 89 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 1. Conduct a root-cause analysis of the system-wide cleaning validation issues identified in Observations 1(E) through 1(H); 2. Harmonize validation requirement to implement element s of IC-014; 3. Updat e the Validation Mast er Plan; 4. Implement interim controls =-~~ (b) ( 4) -------------------------------------, 5. (b) (4) 6. Implement the harmonized cleaning requirements between the (15) (~) (15) (4) and the (b) (4) (b) (4) as set forth in (b) (4) ; 7. Evaluate all procedures, forms, and work instructions associated with process validation for cleaning processes at the Warsaw North Campus to ensure that such process validations are compliant with the requirements of 21 C.F.R. § 820.75; 8. Revise procedures, forms, and work instructions, as necessary, t o ensure the adequacy of all cleaning process validations; 9. Revalidate all cleaning processes at the Warsaw North Campus; 10. Complete CAPA CA-03092 (Cleaning Process Validations) implementation phase; 11. Verify effectiveness of CAPA CA-03092 (Cleaning Process Validations) and close CAP A. With respect to",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_57",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 57,
      "text": "are compliant with the requirements of 21 C.F.R. § 820.75; 8. Revise procedures, forms, and work instructions, as necessary, t o ensure the adequacy of all cleaning process validations; 9. Revalidate all cleaning processes at the Warsaw North Campus; 10. Complete CAPA CA-03092 (Cleaning Process Validations) implementation phase; 11. Verify effectiveness of CAPA CA-03092 (Cleaning Process Validations) and close CAP A. With respect to the at least 5 (4 devices that were cleaned via the 5 4 cleaning process for UHMWPE devices and then distributed between July 1, 2014, and Oct ober 13, 2016, Zimmer Biomet initiated a health hazard evaluation det ermination (\"HHED\") on October 27, 2016 (see attachment 1G-F, HHED 10-2016-035). The resulting health hazard evaluation (\" HHE\") was completed on December 16, 2016 (see att achment 1G-G, HHE 2016-236) Completed Actions: No. Action Completion Date 1G-1 Implemented CP0972 Process Validation Sampling Plan (see attachment 1E-J). January 9, 2013 1G-2 <Redac ted B4> October 11, 2016 1G-3 <Redacted B4> I October 12, 2016 1G-4 <Redac te d B4> October 19, 2016 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 75 of 89 No. Action Completion Date 1G-5 Implemented Interim Controi iC 002, Ultra High Molecular Weight Polyethylene (UHMWPE) Final Cleaning, which details critical process parameters and requires documentation of these steps in the DHR (see attachment 1G-C). October 20, 2016 1G-6 Implemented Interim Controi iC-004, Process Monitoring for Final Cleaning (see attachment 10-C) October 20, 2016 1G-7 <Reda ct ed B4> October 20, 2016 1G-8 Initiated CAPA CA-02863 to address the specific issues identified in Observation 1GG) regarding validation of the <Redacted B4> cleaning pr ocess for U HMvPE devices at the Warsaw North Campus (specifi cally Validation #PR53) (see attachment 1G-A). October 26, 2016 1G-9 Initiated HHED 10-2016-035 (see attachment 1G-F). October 27, 2016 1G-10 Implemented IC-014, <Red a ct ed B4> wh ich employs an approach to validation practices in which all critical PPS are identified, subjected to <Red ac ted B4> and then challenged in t he validation or revalidation (see attachment 1G-K). November 1, 2016 1G-11 Implemented rationale to harmonize the <Redacted B4> cleaning processes at the <Redacted B4> I with the <Redacted B4> I cleaning processes at the <Redacted B4> t November 8, 2016 1G-12 Implemented Interim Contro l <Redac te d B4 > t o detail <Re dacted B 4> (see attachment 1G-D). r November 30, 2016 1G-13 Implemented Interim Contro l <Redacted B4 > (see attachment 1G-E). November 30, 2016 1G-14 Initiated CAPA CA-03092 (Cleaning Process Validations) to address system-wide issues related to cleaning validations (see attachment 1E-A). December 1, 2016 1G-15 Implemented QP I to define product cleanliness requirements via testable residual limits (see attachment 1F-G) (b) ('l) l December 16, 2016 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Planned Actions: No. Action Completion Date 1G-16 <Redacted B4> <Redacte d B4> 1G-17 Update Validation Master Plan. <Reda ct ed B4> Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_58",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 58,
      "text": "residual limits (see attachment 1F-G) (b) ('l) l December 16, 2016 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Planned Actions: No. Action Completion Date 1G-16 <Redacted B4> <Redacte d B4> 1G-17 Update Validation Master Plan. <Reda ct ed B4> Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 76 of 89 1G-18 <Redacted B4> . <Redac ted B4> 1G-19 Complete <Redact ed B4> testing on halted and low-risk pro duct s to provide asses sment of contai nment so as to resolve pro ducts on hold. <Redac ted B4> 1G-20 Complete CAPA CA-03092 (Cleaning Process Validations) Root Cause / Action Plan phase. <Redac ted B4> 1G-21 Per CAPA CA-03092, evaluate all procedures, forms, and work instructions associated with process validation for cleaning processes at the Warsaw North Campus to ensure that such process validations are compliant with the requirements of 21 C.F.R. § 820.75. Target completion date to be reported in a future update 1G-22 Per CAPA CA-03092, revise procedures, forms, and work instructions, as necessary, to ensure the adequacy of all cleaning process validations. Target completion date to be reported in a future update 1G-23 Per CAPA CA-03092, revalidate all cleaning processes at the Warsaw North Campus. Target completion date to be reported in a future update 1G-24 Complete CAPA CA-03092 (Cleaning Process Validations) implementation phase. Target completion date to be reported in a future update 1G-25 Verify effectiveness of CAPA CA-03092 (Cleaning Process Validations) and close CAPA. Target completion date to be reported in a future update Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 77 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 FDA Observation #1(H) I. Your firm’s(b) (4) cleaning process governed by work instruction WIS0086 (Rev. 3, effective 10/13/2015) for sports medicine and microfixation devices manufactured out of (b) (4) and (b) (4) materials has not been adequately validated. The purpose of the most recent validation of this process (Validation #184, approved 8/5/2013) was to demonstrate the ability to remove (b) (4) used during compression and injection molding. The following deficiencies were identified when reviewing Validation #184: a. The worst-case temperature conditions were not challenged during the validation and the actual settings used were not documented. The validation states that the process was run at nominal settings per Process Engineering Specification 8.55. Process Engineering Specification 8.55 (Revs. 13, 14, and 15; effective since 10/16/2012 to the time of this inspection) defines an allowable (b) (4) bath temperature range of (b) (4)C. b. The actual cleaning cycle times used during the validation were not documented. Process Engineering Specification 8.55 (Revs. 13, 14, and 15; effective since 10/16/2012 to the time of this inspection) specifies a minimum cycle time",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_59",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 59,
      "text": "Engineering Specification 8.55 (Revs. 13, 14, and 15; effective since 10/16/2012 to the time of this inspection) defines an allowable (b) (4) bath temperature range of (b) (4)C. b. The actual cleaning cycle times used during the validation were not documented. Process Engineering Specification 8.55 (Revs. 13, 14, and 15; effective since 10/16/2012 to the time of this inspection) specifies a minimum cycle time of (b) (4minutes per cycle (b) (4)cycles). As such, your firm could not provide objective evidence that a worst-case condition of (b) ( minutes per cycle was challenged. c. When witnessing the process on 9/14/2016, we observed that the (b) (4) cleaner was set to a power (b) (4) ) setting of (b) (4) which could be manipulated by the operator. A required power setting was not established or challenged during the validation. d. According to the validation protocol, devices were to be cleaned per Process Engineering Specification 8. 55. Process Engineering Specification 8. 55 (Revs. 13, 14, and 15; effective since 10/16/2012 to the time of this inspection) instructs the operator to (b) (4) during the cleaning process. The actual devices masses and (b) (4) volumes used during the validation were not documented. As such, your firm could not provide Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 78 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 objective evidence that worst-case solvent volume of (b) (4) was challenged. Between 7/1/2014 and 10/13/2016, your firm distributed at least (b) (4) devices that were cleaned via this process. Observation 1(H) Investigation and Response: On December 1, 2016, Zimmer Biomet initiated CAPA CA-03092 (Cleaning Process Validations) to address system-wide issues related to cleaning validations (see attachment 1E-A, CAPA CA-03092 Summary). During the recent inspection, FDA identified gaps in legacy Biomet cleaning validations at the Warsaw North Campus. As gaps in the cleaning validations were identified, Zimmer Biomet initiated CAPAs to address them, including: CAPA Date Initiated Cleaning Description Observation CAPA CA-02953 October 12, 2016 <Redacted B4> cleaning p roces s for knee femoral im plants Observation 1(E) CAPA CA-02936 October 6, 2016 <Redacted B4> cleaning proce ss for cleaning met a l hip, extremities , kne e, and trauma devices Observation 1(F) CAPA CA-02863 September 19, 2016 <Redacted B4> cleaning p roces s for devices m ade of ultr a high molecular w eight polyethylene (“UH MWPE”) Observation 1(G) CAPA CA-02855 September 15, 2016 <Redac ted B4> cleaning p rocess for sports m edici n e and microfixation d evices manufactur ed from (b) (4) ma terials Observation 1(H) CAPA CA-03092, which is the parent CAPA for each of the above-listed cleaning-related CAPAs, presently is in the Investigation (Root Cause/Action Plan) Phase. Per CAPA CA-03092, Zimmer Biomet will evaluate all procedures, forms, and work instructions associated with process validation for cleaning processes at the Warsaw North Campus to ensure that such process validations are compliant with the requirements of 21 C.F.R. § 820.75. Specifically, Zimmer",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_60",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 60,
      "text": "which is the parent CAPA for each of the above-listed cleaning-related CAPAs, presently is in the Investigation (Root Cause/Action Plan) Phase. Per CAPA CA-03092, Zimmer Biomet will evaluate all procedures, forms, and work instructions associated with process validation for cleaning processes at the Warsaw North Campus to ensure that such process validations are compliant with the requirements of 21 C.F.R. § 820.75. Specifically, Zimmer Biomet will ensure that procedures, forms, and work instructions address: Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 79 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 • Validating processes with a high degree of assurance; • Validating processes according to established procedures; • Documenting validation activities and results, including the individual approving the validation and the equipment validated; • Monitoring and control of process parameters for validated processes; and • Review and evaluation of changes or process deviations and resulting revalidation where appropriate. Upon completion of the evaluation and revision of all cleaning process validation-related procedures, forms, and work instructions, Zimmer Biomet will revalidate all cleaning processes at the Warsaw North Campus. Documentation will be reviewed against revised procedures, forms, and work instructions and be remediated so as to conform to those revised procedures, forms, and work instructions. (b) (4) ). Furthermore, in assessing cleanliness at the Warsaw North Campus, the standard from the (b) (4) (b) (4) , is the standard that is being used (b) (4) * * * To address the specific issues identified in Observation 1(H) regarding validation of the (b) (4) cleaning process for sports medicine and microfixation devices manufactured out of (b) (4) materials at the Warsaw North Campus (specifically Validation #PR184), Zimmer Biomet initiated CAPA CA-02855 on September 15, 2016 (see attachment 1H-A, CAPA CA-02855 Summary). CAPA CA-02855 presently is in the Investigation (Root Cause/Action Plan) Phase. Although the CAPA investigation is not complete, it appears that the root causes of the inadequacy of the validation of the (b) (4) cleaning process for s ports medicine and microfixation devices manufactured out of (b) (4) materials (i.e., Validation #PR184) include inadequate procedures for validation activities and failure to follow procedures. To contain the sports medicine and microfixation devices manufactured (b) (4) (b) (4) materials impacted by the cleaning validation issues identified during the inspection, (b) (4) Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 80 of 89 Zimmer Biomet 1800 W. Center St. Response to FDA 483 Issued Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 ) and ). : (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) <Reda cted Tabl e > (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) ); (b) (4) Specific corrections related to the observations in Observation 1(H)(i)-(iv) include implementing IC 014 (see",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_61",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 61,
      "text": "(b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) <Reda cted Tabl e > (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) ); (b) (4) Specific corrections related to the observations in Observation 1(H)(i)-(iv) include implementing IC 014 (see attachment 1E-I, IC 014, Revision 1, (b) (4) ), which employs an approach to validation practices in which all c ritical PPS are identified, subjected to (b) (4) and then challenged in the validation or revalidation. 1. For Observation 1(H)(i), this will entail (b) (4) (b) (4) , (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) For example, the operational and performance qualification protocol test scripts (see attachment 1E-J, ICF 014.10, Revision 1, OQ/PQ Protocol) require documentation of all PPS used throughout the execution of the validation. Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 81 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 2. For Observation 1(H)(ii), this will entail (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (see attachment 1E-N). (b) (4) IC 014 (see attachment 1E-I). For example, the operational and performance qualification protocol test scripts (see attachment 1E-J) require documentation of all (b) (4) . 3. For Observation 1(H)(iii), this will entail establishing as a PPS (b) (4) cleaning process for sports medicine and microfixation devices made with (b) (4) (b) (4)(b) (4)(see attachment 1E-N). It will also entail documenting the (b) (4) as required by IC 014 (see attachment 1-B). For example, the operational and performance qualification protocol test scripts for the (b) (4) (b) (4) Cleaning System (see attachment 1E-J) require documentation of all PPS used (b) (4) . Lastly, the equipment will be adequately qualified per IC 014, and more specifically (b) (4) ) (b) (4) 4. For Observation 1(H)(iv), this will entail (b) (4) (b) (4) , (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4)(see attachment 1E-N). In addition, during execution of the revalidation, all PPSs used for each operational qualification (“OQ”) and performance qualification (“PQ”) will be documented so as to provide objective evidence as required by IC 014 (see attachment 1E-I). (b) (4) Lastly, per IC 014, section 6.7.2 (see attachment 1E-I), all PPSs shall be listed in the Process Failure Mode Effects Analysis (“PFMEA”) for risk analysis to patients. Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 82 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Pursuant to CAPA CA-02855, Zimmer B iomet will conduct an investigation that includes the following tasks: • Conduct a root-cause analysis of the issues identified in Observation 1(H)(i)-(iv); • Develop an implementation plan for CAPA CA-02855; and",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_62",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 62,
      "text": "Page 82 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Pursuant to CAPA CA-02855, Zimmer B iomet will conduct an investigation that includes the following tasks: • Conduct a root-cause analysis of the issues identified in Observation 1(H)(i)-(iv); • Develop an implementation plan for CAPA CA-02855; and • Develop a verification of effectiveness (“VoE”) for CAPA CA-02855 Pursuant to parent CAPA CA-03092 (Cleaning Process Validations), Zimmer Biomet will conduct a system-wide investigation of its procedures for cleaning process validations that includes the following tasks: • Conduct a root-cause analysis of the system-wide cleaning validation issues identified in Observations 1(E) through 1(H); • Harmonize validation requirement to implement elements of IC 014; • Update the Validation Master Plan (Cleaning Process Validations); • (b) (4) • Complete(b) (4) testing on halted and low-risk products to provide an assessment of containment and resolve product holds; • Implement the harmonized cleaning requirements as between the (b) (4) (b) (4) and the (b) (4) (b) (4) as set forth in (b) (4) ; • Evaluate all procedures, forms, and work instructions associated with process validation for cleaning processes at the Warsaw North Campus to ensure that such process validations are compliant with the requirements of 21 C.F.R. § 820.75; • Revise procedures, forms, and work instructions, as necessary, to ensure the adequacy of all cleaning process validations; • Revalidate all cleaning processes at the Warsaw North Campus; • Complete CAPA CA-03092 (Cleaning Process Validations) implementation phase; • Verify effectiveness of CAPA CA-03092 (Cleaning Process Validations) and close CAPA. With respect to the at least (b) (4) devices that were cleaned via the (b) (4)cleaning process for sports medicine and microfixation devices made with (b) (4) and (b) (4)and then distributed between July 1, 2014, and October 13, 2016, Zimmer Biomet initiated a health hazard evaluation determination (“HHED”) on September 30, 2016 (see attachment 1H-H, HHED 09-2016-096). The resulting health hazard evaluation (“HHE”) was completed on Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 83 of 89 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 December 15, 2016 (see att achment 1H-I, HHE 2016-211) (o) (~) Completed Actions: No. Action Completion Date 1H-1 Initiated CAPA CA-02855 to address the specific issues identified in Observation 1(H) regarding validation of th e <Redacted B4> cle aning process for sports medicine and microfixation devices ma de with <Redacted B4> at the Warsaw North Campus (specifically Validation #PR184) (see attachment 1H-A). September 15, 2016 1H-2 (b)(4) l I I September 21, 2016 1H-3 Implemented Quality Hold 16-055-01 (see attachment 1H-B). September 22, 2016 1H-4 Implemented Quality Hold 16-059-01 (see attachment 1H-C). September 27, 2016 1H-5 Initiated HHED 09-2016-096 (see attachment 1H-H). September 30, 2016 1H-6 Subjected sports medicine and microfixation devices made with <Redact ed B4> October 7, 2016 1H-7 Implemented Quality Hold 16-068-01 (see attachment 1B-G). October 12, 2016 1H-8 Implemented IC 014, which employs an approach to validation in which",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_63",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 63,
      "text": "attachment 1H-B). September 22, 2016 1H-4 Implemented Quality Hold 16-059-01 (see attachment 1H-C). September 27, 2016 1H-5 Initiated HHED 09-2016-096 (see attachment 1H-H). September 30, 2016 1H-6 Subjected sports medicine and microfixation devices made with <Redact ed B4> October 7, 2016 1H-7 Implemented Quality Hold 16-068-01 (see attachment 1B-G). October 12, 2016 1H-8 Implemented IC 014, which employs an approach to validation in which all critical PPS are identified, subjected to <Re dacted B 4> November 1, 2016 1H-9 <Redacted B4> November 8, 2016 1H-10 Initiated CAPA CA-03092 (Cleaning Process Validations) to address system-wide issues related to cleaning validations (see attachment 1E-A). December 1, 2016 1H-11 Initiated HHE 2016-211 (see attachment 1H-1). December 15, 2016 Planned Actions: <Re dacted Table> Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 84 of 89 No. 1H-14 1H-15 1H-16 1H-17 1H-18 1H-19 1H-20 1H-21 (fi) (4) I Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Action I I Complete[ (b ) (4) J test ing on halted and low-risk products to provide assessment of containment so as to resolve products on hold. Complete CAPA CA-03092 (Cleaning Process Validations) Root Cause I Action Plan phase. Per CAPA CA-03092, evaluate all procedures, forms, and w ork instructions associated with process validation for cleaning processes at the Warsaw North Campus to ensure that such process validations are compliant wit h the requirements of 21 C.F.R. § 820.75. Per CAPA CA-03092, revise procedures, forms, and work inst ructions, as necessary, to ensure the adequacy of all cleaning process validations. Per CAPA CA-03092, revalidate all cleaning processes at the Warsaw North Campus. Complete CAPA CA-03092 (Cleaning Process Validations) implementation phase. Verify effectiveness of CAPA CA-03092 (Cleaning Process Validations) and close CAPA. Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 Completion Date [ (6) (4) I [ (b)(4 ) I [ (bf(4 )-I Target completion date to be reported in a future update Target completion date to be reported in a future update Target completion date to be reported in a future update Target completion date to be reported in a future update Target complet ion date to be reported in a future update Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 85 of 89 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 FDA Observation #1(I) J. Your firm’s(b) (4) molding process used to manufacture (b) (4) bar stock out of (b) (4) ) failed to meet acceptance criteria during validation. (b) (4) our firm manufactures (b) (4)bar stock of several different diameters, with the (b) (4) version being the largest. The (b) (4) bar stock is manufactured out of (b) (4) ”, which presented the greatest challenge during Validation #42, Addendum #1 (approved 2/22/2010) because (b) (4) During the validation,(b) (4) used to manufacture (b) (4) bar stock out of (b)",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_64",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 64,
      "text": "criteria during validation. (b) (4) our firm manufactures (b) (4)bar stock of several different diameters, with the (b) (4) version being the largest. The (b) (4) bar stock is manufactured out of (b) (4) ”, which presented the greatest challenge during Validation #42, Addendum #1 (approved 2/22/2010) because (b) (4) During the validation,(b) (4) used to manufacture (b) (4) bar stock out of (b) (4) failed to meet mechanical testing acceptance criteria. Despite this, your firm continues to manufacture (b) (4) bar stock as of 9/9/2016. QPOOO1 (Revs. 6 through 10; effective 3/17/2010 to 10/20/2016) requires that for “non-validated” item numbers such as (b( i.e., that which failed to meet acceptance criteria during validation), each manufactured lot is tested for tensile strength, density, and percent crystallinity. Your firm’s Manufacturing Manager explained that (b) (4) has historically been tested from each lot. This practice is inadequate to assure the bar stock meets all quality requirements because the (b) (4) molding process is not fully verifiable. Between 3/1/2010 and 9/19/2016, your firm distributed a t least (b) (4) devices manufactured out of (b) (4) bar stock. Also, between 3/1/2010 and 11/1/2016, your firm distributed (b) (4) inches of (b) (4) bar stock to other Zimmer Biomet facilities for their manufacturing of finished devices. Observation 1(I) Investigation and Response: During the recent inspection, on September 19, 2016, Zimmer Biomet initiated CAPA CA-02862 to address the issues identified in Observation 1(I) (see attachment 1I-A, CAPA CA-02862 Summary). CAPA CA-02862 is currently in the implementation phase. In addition, on December 12, 2016, Zimmer Biomet initiated CAPA CA-03121 (Systemic Improvements to Process Validation System) to address system-wide issues concerning process validation activities at Zimmer Biomet’s Warsaw North Campus (see attachment 1-A, CAPA CA-03121 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 86 of 89 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 (6) (4) CAPA CA-03121 currently is in the Investigation (Root Cause/Action Plan) Phase. \" used to manufacture such bar stock failed to meet mechanical ~~~~----------~~ testing acceptance criteria in Validation #42, Addendum #1, D 4 (Validation #42 was approved D 4 ). Upon completion of Validation #42, Zimmer Biomet implemented lot testing/release of the (5) (4) bar which consisted o1(5) (4) being (5) (4) __ ~~~--------------------------. This process remained in place until the process was halted on September 20, ....__ --:-----' 2016, during the inspection. The CAPA (15) (4) (b)(4) (b)(4) L-------------'' (b) ( 4) Zimmer Biomet has taken steps to contain product affected by the issues identified in Observation 1(1 ). 15 4 Zimmer Biomet determined that no (5) (4) bar stock made from (b) (4) (b) (4) (b) (4) (b)(4) s(b) (4) (b)(4) (b)(4) (b) (4) (b)(4) (b) Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 87 of 89 1. l (b) (4) (b) (4) 2. f (b) (4) (b) (4) 3. 4. (b) (4) 5. (b) (4) (b)(4) (D)(4) (b) (4) (b 4",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_65",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 65,
      "text": "(5) (4) bar stock made from (b) (4) (b) (4) (b) (4) (b)(4) s(b) (4) (b)(4) (b)(4) (b) (4) (b)(4) (b) Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 87 of 89 1. l (b) (4) (b) (4) 2. f (b) (4) (b) (4) 3. 4. (b) (4) 5. (b) (4) (b)(4) (D)(4) (b) (4) (b 4 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 (b)(4) (b)(4) (6} (4) I inspection is completed at the (15) (4) ;and (b) (4) (b) (4) (b)(4) )(15) (4) Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 Pursuant to CAPA CA-02862, Zimmer Biomet conducted an investigation that included the following tasks: 1. Review the validation for manufacturin (OJ [':l1 bar stock (Validation #42) to ensure that al\\(1:5) {4 ) 1 bar stock item numbers are covered by the validation; 2. Initiate an HHED for distributed product s manufactured using (b) ( 4) bar stock made from D 4 3. Conduct a root-cause analysis of the issues identified in Observation 1(1); 4. Perform qualit y records search to identify previous occurrences, if any, of the issues identified in Observation 1(1); 5. Develop an implementation plan for CAPA CA-02862; and 6. Develop a verification of effectiveness (\"VoE\") plan for CAPA CA-02862. Going forward under CAPA CA-02862, Zimmer Biomet will review and update the process failure mode, effects, and criticality analysis (\" PFM E CA\") for(DJ [':l1 to ensure that appropriate risks are included for all associated critical features, including (b) (4) 41 tb) ( (15) (4) (15) (4) under CAP A CA-03121 b 4 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 88 of 89 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Completed Actions: No. Action Completion Date 11 -1 Initiated CAPA CA-02862 to address the issues identified in Observation 1(1) (see attachment 11 -A). September 19, 2016 11 -2 <Re d acted B4> R o n4r -<or<4r September 20, 2016 11 -3 <Redact e d B4> September 20, 2016 11 -4 Completed HHED 09-2016-093 (see attachment 11-E). September 29, 2016 11 -5 Initiated HHE 2016-212 (see attachment 11 -F, HHE 2016-212). October 20, 2016 11 -6 Determined root cause (see attachment 11 -C). October 31, 2016 11 -7 Performed a quality records search to ident ify previous occurrences, if any, of the issues identified in Observation 1(1 ). October 28, 2016 11 -8 <Redac ted B4> November 3, 2016 11 -9 Complete Root Cause I Action Plan Phase November 18, 2016 11 -10 Developed an implementation plan for CAPA CA-02862. December 12, 2016 11 -11 Developed a VoE plan for CAPA CA-02862. December 12, 2016 11 -12 Initiated CAPA CA-03121(see attachment 1-IB). December 12, 2016 Planned Actions: No. Action Completion Date 11 -13 Review and update the PFMECA fo r <Redacted B4> to ensure that appropriate risks are included for consolidation and validation <Redact ed B4> 11 -14 Create separate work centers for <Redacte d B4> CIPs <Redac",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_66",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 66,
      "text": "-11 Developed a VoE plan for CAPA CA-02862. December 12, 2016 11 -12 Initiated CAPA CA-03121(see attachment 1-IB). December 12, 2016 Planned Actions: No. Action Completion Date 11 -13 Review and update the PFMECA fo r <Redacted B4> to ensure that appropriate risks are included for consolidation and validation <Redact ed B4> 11 -14 Create separate work centers for <Redacte d B4> CIPs <Redac t ed B4> 11 -15 Modify rout ings to specify proper CIP work center <Redacted B4> I-11 -16 Update Procedure WI0012 <Redacted B4> 11 -17 Complete CAPA CA-02862 Implementation Phase. <Redacted B4> 11 -18 Verify effectiveness of CAPA CA-02862 and close CAP A. <Redacted B4> Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 F Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 89 of 89 Zimmer Biomet 56 West Bell Drive Response to FDA 483 Issued Warsaw, IN 46581 to Zimmer Biomet Warsaw 574.267.6639 on November 22, 2016 www.zimmerbiomet.com FDA Observation 2 Confidential FDA Observation #2A Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer B iomet 56 E . Bell Dr. Warsaw, IN 46582 574.267.6131 www.zimmerbiomet.com Procedures to control environmental conditions have not been adequately established. Specifically, A. Your procedures for monitoring the quality of in-process water used throughout your facility are inadequate in that: i. Since 200S, the (o} (4} Water System has processed water for use in manufacturing, cleaning, and passivating medical devices, but your firm has not adequately monitored this system's water quality in accordance with established procedures. QP0049 15 4 Water o (':l Monitoring was first issued 11/14/2007 to monitor total heterotrophic count, endotoxin, conductivity, and total organic carbon at a frequency of o 4 . Your firm has no objective evidence that conductivity and total organic carbon monitoring has occurred since the system was installed. Your firm's management explained that the \"Scope\" section of this procedure states that it provides the monitoring \"methods and frequencies for validated water systems.\" As of 09/09/2016, your firm's management confirmed that a validation has never been completed for the ).'.; (ll ~ }_, (..;. 4,_ } ______ ___, Water System and that OQ/PQ validation activities under Validation Protocol 204 Rev. 2 are still in progress. From 09/24/2014 to 11/19/2016, your firm has been collecting water system testing results so they can be compared to the alert and action limits that will be established upon completion of Protocol 204 Rev. 2. However, you firm has no documented evaluations of these testing results to determine if this system is in control and suitable for its intended use. Comparison of this testing data to your firm's preliminary alert and action limits identified in Protocol 204 Rev. 2 revealed the following: Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6I(c) Page 1 of 20 Table image. Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Water from this system is utilized in the following: a. Direct product contact during 1. 2. and manual cleaning",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_67",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 67,
      "text": "action limits identified in Protocol 204 Rev. 2 revealed the following: Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6I(c) Page 1 of 20 Table image. Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Water from this system is utilized in the following: a. Direct product contact during 1. 2. and manual cleaning of Poly ~~=::::;-, a ~ nd Sports Medicine devices ~~~--~~--~ ) 3. b. Indirect product contact during: 1. Preparation of 6 (4 that is used for sanitization of all Environmentally Controlled Areas within (o) (4} 2. Potentially impacts all sterile products packaged in b 4 Zimmer B iomet 56 E . Bell Dr. Warsaw, IN 46582 574.267.6131 www.zimmerbiomet.com ii. Evaluations are not consistently performed when action limits are exceeded or when a point of use consistently fails to meets specification. From 07/ 01/ 2014 to 09/01/ 2016, your firm has documented thirteen (13) water samples in which alert and/ or action limits were exceeded in I) 4 Seven (7) of these water samples exceeded microbial alert/ action limits, five (5) samples exceeded endotoxin alert limits, and one (I) water sample exceeded Total Organic Carbon alert limits. Of these excursions: a. Three (3) out of the thirteen (13) failed water samples involved exceeding the alert limit in the~ Cleanroom Gowning Room I) 4 in samples collected from the (o} (4} handwashing sinks. Procedure Date Test Failed Alert/ Action Limits Sample Result Retest Value QP0021 7/ 21/ 14 Microbial-64 1 QP0024 7/ 21/ 14 Endotoxin -0.314 0.0125 QP0024 7/ 21/ 14 Endotoxin -b) (4) 0.369 0.0726 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6I (c) Page 2 of 20 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 56 E. Bell Dr. Warsaw, IN 46582 574.267.6131 www.zimmerbiomet.com There was no documented evaluation of these samples to determine if there was any product impact. Notably, during routine environmental monitoring, your firm documented two (2) microbial contact plate samples that exceeded action limits in the (15) (4) Cleanroom on 07/22/2014. The corresponding QP0014 Alert/ Action Level Corrective Action Report for these contact plate failures showed that samples were retested on 08/09/2014 with acceptable results and that all procedures were being followed. The report concluded \"No adverse events anticipated \"with a justification of\" All processes and procedures were followed.\" b. Two (2) out of the thirteen (13) failed water samples involved exceeding alert limits in the process water sampled from the (15) (4) rinse tank in the\"' (l5 \"-' )_,. (4 \"\"') ,_ _ _. Work Environment (5) (:it) For example: Procedure Date Test Failed Alert/ Action Limits Sample Result Retest Value QP0021 7/21/14 Microbial 113 4 QP0024 10/10/14 Endotoxin 0.429 0.131 Subsequent retests passed, but no corrective actions were taken. The (~ (4) -tank is the first physical interaction with medical devices after th ~ e ~ o~ 4 ~~-..... Of note, your firm's most recent revision of QP0049, version 6 effective 01/21/2015, increased the alert/action limits of microbial",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_68",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 68,
      "text": "Action Limits Sample Result Retest Value QP0021 7/21/14 Microbial 113 4 QP0024 10/10/14 Endotoxin 0.429 0.131 Subsequent retests passed, but no corrective actions were taken. The (~ (4) -tank is the first physical interaction with medical devices after th ~ e ~ o~ 4 ~~-..... Of note, your firm's most recent revision of QP0049, version 6 effective 01/21/2015, increased the alert/action limits of microbial counts and endotoxins for process water inr5) (4) The microbial alert and action limits became'(l>H4ICFU/ml andtbH4ICFU/ml while the endotoxin alert and action limits became j6j(4j' EU/ml and (b) (4) EU/ml. Your firm's Regulatory Compliance Manager in charge of revision control for this procedure stated the limits changed based upon reviews of historical data for the water system. c. Eight (8) out of fourteen (14) failed samples involved retests that were found acceptable with no further actions taken. Five (5) of the eight (8) had no documented evaluations of the failures to determine if there was any product impact. Of these: 1. One (1) sample involved microbial action limits being exceeded. 2. Four (4) samples involved alert limits for endotoxins being exceeded on 07/21/2014, 09/18/2014, 10/10/2014, and 12/09/2014. These samples were part of your firm's (15) (4) monitoring program under QP0024. d. Seven (7) out of fourteen (14) failed samples were missing QP0014 Alert/ Action level Corrective Action Reports which are required documentation according to your firm's Corrective Action Guidelines- Microbial Monitoring procedure, QP0027 version 2 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6I(c) Page 3 of 20 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com effective 05/31/2013. As a result, your firm has no documentation showing that these failures were evaluated to determine if there was any impact to product. Observation 2A Investigation and Response: On November 30, 2016, Zimmer Biomet opened CAPA CA-03072 to investigate and address the findings in Observation 2(A) regarding the monitoring of the quality of in-process water from the (b) (4) and (b) (4)water systems for (b) (4) (see attachment 2A-A, CAPA CA-03072 Summary). CA-03072 is in the Investigation Phase. As explained in the response to Observation 1(D), Zimmer Biomet is committed to re-validating the (b) (4) (b) (4) water systems at the Warsaw North Campus. The revalidation will be accompanied by a new sampling and monitoring plan appropriate to (i) confirm that the validated state of the water systems is maintained and (ii) fully evaluate any future excursions and out of limit results. Upon validation completion, all procedures affecting water system operation, monitoring, and maintenance will be updated to ensure water quality per the new validated requirements. Until such time that the revalidation can be completed and a new process for monitoring of the water systems can be implemented, Zimmer Biomet has taken and will continue to take several containment actions to ensure that product is not negatively impacted by gaps in the original water system validations and the process for monitoring the quality of the in-process water. First,",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_69",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 69,
      "text": "validated requirements. Until such time that the revalidation can be completed and a new process for monitoring of the water systems can be implemented, Zimmer Biomet has taken and will continue to take several containment actions to ensure that product is not negatively impacted by gaps in the original water system validations and the process for monitoring the quality of the in-process water. First, as explained in the cover letter to this response, during the inspection Zimmer Biomet implemented (b) (4) . (b) (4) (b) (4) Second, (b) (4) , Zimmer Biomet completed a Health Hazard Evaluation (“HHE”) on December 20, 2016 to assess the potential product safety impact of the gaps in monitoring of in-process water and lack of evaluation of excursions (as well as the gaps in the water system validations discussed in the response to Observation 1(D)) (see attachment 2A-C, HHE #2016-307). In addition, Zimmer Biomet is conducting a (b) (4) review of (b) (4) water monitoring data to determine the potential impact, if any, on previously produced product. The (b) (4) review will include an analysis of previously recorded excursions, including those identified in Observation 2(A) and Observations 1(D)(i)(c) and 1(D)(ii)(c). Third, (b) (4) , all product produced at the Warsaw North Campus will be evaluated per IC 004. IC 004 describes the necessary process monitoring requirements to ensure product cleanliness is maintained to pre-determined Zimmer Biomet requirements for endotoxin, debris, cytotoxicity, and TOC (see attachment 2A-D, IC 004, Process Monitoring of Final Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 4 of 20 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Cleaning). On December 14, 2016, Zimmer Biomet trained appropriate personnel to the requirements of the Interim Control IC 004 (see attachment 2A-E, IC 004 Training Records). Further, to allow continued manufacturing and cleaning operations at the Warsaw North Campus, Zimmer Biomet implemented Interim Control IC 036 on December 15, 2016 to govern monitoring activities for the water system (see attachment 2A-F, IC 036). On December 19, 2016, Zimmer Biomet trained appropriate personnel to the requirements of the Interim Control, including associated forms (see attachment 2A-G, IC 036 Training Records). IC 036 provides for increased monitoring of the water systems and contains processes for sampling, excursion investigations, and excursion escalation. Under the increased monitoring requirements, Zimmer Biomet will sample and test both water systems (b) (4) for total organic carbon (“TO\u0012”), endotoxins, conductivity, and heterotrophic plate count. The systems will then be sanitized and then the systems will be sampled again (b) (4)to identify post sanitization conditions. (b) (4) . Increasing the monitoring frequency will allow Zimmer Biomet to evaluate the system over time to determine if the system is in control. Under IC 036, improved reaction to excursions will ensure proper response and escalation to exceeding results. Additionally, greater attention to change control requires prior approval of changes and ensures documentation of the system updates and evaluates the impact to the system.",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_70",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 70,
      "text": ". Increasing the monitoring frequency will allow Zimmer Biomet to evaluate the system over time to determine if the system is in control. Under IC 036, improved reaction to excursions will ensure proper response and escalation to exceeding results. Additionally, greater attention to change control requires prior approval of changes and ensures documentation of the system updates and evaluates the impact to the system. Until Zimmer Biomet completes the full revalidation of the (b) (4) water systems at the Warsaw North Campus and implements a related monitoring plan, Zimmer Biomet will continue to monitor the (b) (4) water at the Warsaw North Campus under IC 036. The use of IC 036 will ensure that the gaps in the previous process for monitoring (b) (4) water will not recur. Specifically, with respect to Observation 2(A)(i), IC 036, section 6 requires that the initial sampling frequency (b) (4) and any subsequent change to the sampling frequency, sanitization frequency, or any other change to the system will be documented on ICF 036.3 as part of change control. The initial increased monitoring will require Zimmer Biomet to sample and test (b) (4) the appropriate ports for TOC, endotoxins, conductivity and heterotrophic plate count. Zimmer Biomet will provide evidence in a future update to demonstrate that this monitoring is occurring under IC 036. Further, section 7.7 of IC 036 also governs the evaluation and escalation of any excursions identified during monitoring of in-process water. Specifically, the Interim Control requires that when results exceed action limits, the occurrence shall be investigated immediately. Exceeded action limits will first be investigated to determine if the test is valid by (b) (4) . If it is determined that the test is invalid, then an immediate resample of the location will be required; however, a non-conformance investigation will not be required. If it is determined that the test is valid, then the excursion will be evaluated by an Issue Evaluation (“IE”) per the \u0012!P! Process under QM 14.0, Corrective and Preventative Action. W ith respect to the out of limit results identified in both Observations 2(A)(i) and 2(A)(ii), Zimmer Biomet will conduct a (b) (4) evaluation of the action and alert limit failures identified by FDA in the Observations. Zimmer Biomet will complete an Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 5 of 20 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 56 E . Bell Dr. Warsaw, IN 46582 574.267.6131 www.zimmerbiomet .com HHE to determine what, if any, risks are posed by the documented excursions and gaps in the previous validation activit ies for t he (b) (4) water system and t he potential impact on the safety of product in the field. In addit ion, Zimmer Biomet will revise procedures QP 0021, ;;r ~ ~ (4 ;:) ~=========::::::;;-:-:-a ; and QP 0049, (b (':l , to provide direction regarding the proper technique for obtaining samples from the water system as directed in IC 036. Our preliminary review of the method for collecting water samples",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_71",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 71,
      "text": "t he potential impact on the safety of product in the field. In addit ion, Zimmer Biomet will revise procedures QP 0021, ;;r ~ ~ (4 ;:) ~=========::::::;;-:-:-a ; and QP 0049, (b (':l , to provide direction regarding the proper technique for obtaining samples from the water system as directed in IC 036. Our preliminary review of the method for collecting water samples indicates that operators may be inadvertently introducing contaminants into the monitoring samples. Following the implementation of IC 036, Zimmer Biomet will re-train personnel on proper water sampling techniques. Finally, as described in HHE 2016-307, Zimmer Biomet is confident that the (15} (4} testing implemented under Interim Controi iC 004 ensures that product manufactured, processed, and cleaned at Warsaw North Campus under t he current water system meets Zimmer Biomet's requirements for endotoxin, TOC, cytotoxicity, and debris despite t he ident ified gaps in the previously conducted system validation. No product is released for distribution if it fa il s (~ (4), providing assurance that the water system is operating under a state of control sufficient to permit cont inued operations while t he new validation is pending. Completed Actions: No. Action Completion Date 2A-1 <Redacte d B4 > September 29, 2016 2A-2 Initiated CAPA CA-03072 to address the issues identified in Observation 1(D) (see attachment 2A-A). November 30, 2016 2A-3 Confirmed t hat the total organic carbon (\"TOC\") containers are certified low TOC (less tha,tbH •1 ppb) to verify t hat TOC excursions were not due to carbon leaching from t he sampling bottles (see attachment 2A-I). December 8, 2016 2A-4 Initiated HHED #12-2016-033 to assess the potential product safety impact of t he gaps in the water system validations identified in Observation 1(D) (see attachment 2A-H). December 14, 2016 2A-5 Implemented Interim Controi iC 036 for increased monitoring of water systems and to govern sampling, excursion investigations, and excursion escalation (see attachment 2A-F) December 15, 2016 2A-6 Implemented IC 004, Process Monitoring of Final Cleaning, to describe the necessary process monitoring requirements to ensure product cleanliness is maintained to pre-determined Zimmer Biomet requirements for endotoxin, debris, cytotoxicity, and TOC (see attachment 2A-D). October 21, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6I(c) Page 6 of 20 2A-7 Trained appropriate personnel to the requirements of the IC 036 (see attachment 2A-G). December 19, 2016 2A-8 Trained appropriate personnel to the requirements of the IC 004 (see attachment 2A-E). December 14, 2016 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Planned Actions: No. Action 2A-9 Identify and label sample sites to meet GMP requirements and clarify sampling plan. 2A-10 Retrain personnel on proper w ater sampling techniques after implementation of IC 036. <Redacted B4> 2A-12 and determined 2A-13 Revise procedures QP 0021, QP 0024, and QP 0049 to provide detailed directions regarding sampling techniques as directed in IC 036. <Redacted B4> 2A-14 Completion of the Root Cause/ Action Plan Phase 2A-15 Complete CA-03072 Implementation Phase. Target completion date to be reported in a future update 2A-16",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_72",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 72,
      "text": "proper w ater sampling techniques after implementation of IC 036. <Redacted B4> 2A-12 and determined 2A-13 Revise procedures QP 0021, QP 0024, and QP 0049 to provide detailed directions regarding sampling techniques as directed in IC 036. <Redacted B4> 2A-14 Completion of the Root Cause/ Action Plan Phase 2A-15 Complete CA-03072 Implementation Phase. Target completion date to be reported in a future update 2A-16 Verify effectiveness of CA-03072 and close CAPA. Target completion date to be reported in a future update Zimmer Biomet 56 E . Bell Dr. Warsaw, IN 46582 574.267.6131 www.zimmerbiomet.com Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6I(c) Page 7 of 20 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com FDA Observation #2B B. Your firm's Zimmer Biomet Environmentally Controlled Room Specifications Standard Operating Procedure, SOP 9.5. 9 Rev. 13 effective 05/10/2016, identifies rooms containing processes \"of such a nature that controls are necessary to prevent adverse effects on product\" as well as the level of controls to be imposed on those rooms. This procedure is inadequate in that: i. There is inadequate assurance that the particle counts measured in the cleanrooms accurately represent particulate concentrations in those environments. For example: a. Your firm's Monitoring Air-Controlled Environments procedure, QP0013 Ver. 7 dated 01/21/2015, states in section 5.2 \"Each particle count will consist of a volume of air equal to (b) (4) .\" From 07/01/2014 to 10/12/2016, your firm's sample size was 1 cubic foot (0.0283 cubic meters) which is (b) (4) times less than required by this procedure. b. Locations for particle counting are not adequately defined and, therefore, air sampling is not performed in a manner that is consistently representative of routine room conditions. During a tour of the (b) (4) cleanroom gowning area, interviews with an environmental monitoring operator revealed that the particle counter can be placed in one of two different locations that are approximately (b) (4)feet away from each other on opposite sides of the room. These locations are as follows: 1. (b) (4) 2. (b) (4) ii. Your firm claims conformance to ISO 14644-1:2015 in SOP 9.5.9, however, particle monitoring methods used in cleanrooms are not conducted in accordance with the standard in that: a. Your firm's determination of the quantity of sampling locations within a given cleanroom does not meet the minimum requirements identified in section A.4.1 of the standard. This section requires the minimum number of locations to be based on the area of the cleanroom represented in square meters. For example: Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 8 of 20 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com 1. The (b) (4) Packaging Cleanroom, (b) (4) represents a total area of (b) (4) square feet (b) (4) square meters). Per the standard, the minimum number of sample locations must be (b) (4).",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_73",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 73,
      "text": "C.F.R. 20.61(c) Page 8 of 20 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com 1. The (b) (4) Packaging Cleanroom, (b) (4) represents a total area of (b) (4) square feet (b) (4) square meters). Per the standard, the minimum number of sample locations must be (b) (4). In this cleanroom, your firm has identified and routinely monitors nine (9) sampling locations, which represents approximately (b) (4)% of the required number. There is no documented rationale for using this number of sampling locations. 2. The (b) (4)Cleanroom,(b) (4) is used to package all (b) (4) metals products (b) (4) and represents a total area of (b) (4) square feet ( (b) (4) square meters). Per the standard, the minimum number of sample locations must be 23. In this cleanroom, your firm has identified and routinely monitors (9) sampling locations, which represents approximately (b) (4) of the required number. There is no documented rationale for using this number of sampling locations. b. Your firm's positioning of sampling locations does not demonstrate compliance with section A.4.2 of the standard. This section specifies that the minimum number of samples (b) (4) . Maps of routine sampling locations are not drawn to scale and do not provided objective evidence that (b) (4) There is no documented rationale for selecting these positions for the sampling locations. c. Your firm's sampling time does not meet the minimum specified in section A.4 of the standard. This section requires a minimum sample time of (b) (4) . Review of settings for your firm's particle counter (Asset (b) (4) , model (b) (4) ) revealed the sample time was 33 seconds. Your firm's environmental monitoring operators confirmed that all particle counters at your facility use the same sampling settings and that these settings would have been used for all samples taken in all cleanrooms from 07/01/2014 to 09/01/2016. iii. Work environments (WEs) and controlled environments (CEs) are not adequately maintained to ensure product that has been cleaned and/or passivated will not become contaminated by particulates and microorganisms. During tours of your WEs and CEs, we observed the following: a. On 09/13/2016, three (3) different desk fans( ~8\" diameter) were observed in operation at three different stations in the (b) (4)WE. All three (3) fans were visibly soiled with apparent grayish dust/debris with one (1) blowing onto the operator approximately 12\" above lot# (b) (4) ) that was just removed from an (b) (4) (b) (4) cleaning bath. Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 9 of 20 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer B iomet 56 E . Bell Dr. Warsaw, IN 46582 574.267.6131 www.zimmerbiomet.com b. During operations 09/28/2016, supply and/or return vents in your firm's Poly WE, Sports Med CE, Knees WE, and Metals WE were found to have apparent grayish dust/debris present on the vent surfaces. (o) (4) out of(o) (4) total vents exhibited these visual",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_74",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 74,
      "text": "to Zimmer Biomet Warsaw on November 22, 2016 Zimmer B iomet 56 E . Bell Dr. Warsaw, IN 46582 574.267.6131 www.zimmerbiomet.com b. During operations 09/28/2016, supply and/or return vents in your firm's Poly WE, Sports Med CE, Knees WE, and Metals WE were found to have apparent grayish dust/debris present on the vent surfaces. (o) (4) out of(o) (4) total vents exhibited these visual characteristics with one (1) out of(o) (:it) being a grate that housed a HEPA filter in the Knees WE within approximately o 4 on which carriers containing passivated devices are offloaded. ~~~----------~ iv. From 07/01/2014 to 09/ 01/ 2016, your firm documented 292 instances of exceeding alert and/or action limits. Excursions were broken down into the following types: 75 Continuous Particulate Monitoring(b) (4) 43 Microbial Surface, 26 Microbial Air, 14 Humidity, 65 Pressure, 20 Particulate, 34 Microbial Air and Surface, 10 No Pressure, 8 Air flow, 6 Microbial Surface and Personnel, and 1 Microbial Personnel. Further review of 1hese excursions revealed 1hat corrective actions are not consistently taken when action limits are exceeded For example: a. 22 excursions had no documented Corrective Action form as required by your firm's Alert/ Action Level Corrective Action Report procedure, QP00014 rev. 8 effective 04/ 12/ 2013. Your firm has no documented assessments of these excursions to determine if there was any product impact. Examples of these excursions include: Room # Room Type Date Test Excursion (Qty) Examples of Products Processed Through Room on Excursion Date Cleanroom 8/ 21/ 14 Microbial Air and Surface 6 Cleanroom 11/ 19/ 14 Microbial Air and Surface 4 Cleanroom 8/ 21/ 14 Microbial Air 1 -Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6I (c) Page 10 of 20 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 56 E . Bell Dr. Warsaw, IN 46582 574.267.6131 www.zimmerbiomet.com b. 54 action limit excursions resulted in no corrective actions being taken with 16 excursions occurring when there were no operators present during sampling. In place of corrective actions, retests of the locations were performed with the following results: 1. 31 excursions had acceptable retests with conclusions of \"All procedures were being followed.\" For example: Room # Room Type Date Test Excursion (Qty) Examples of Products Processed Through Room on Excursion Date Cleanroom 07/14/16 Microbial Air and Surface 4 Cleanroom 02/08/16 Microbial Air and Surface 3 Work Env. 06/16/16 Microbial Air and Surface 4 2. One (1) action limit excursion had a retest that also failed the action limits with the report concluding \"All procedures were being followed\" and no further actions were taken. Room# Room Type Date Test Action Limit Initial Test Retest Work Env. 06/16/16 Microbial Air <Reda cted B4> < Redacted B4> <Redacted B4> Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6I(c) Page 11 of 20 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com v. Rooms classified as the same",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_75",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 75,
      "text": "Test Retest Work Env. 06/16/16 Microbial Air <Reda cted B4> < Redacted B4> <Redacted B4> Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6I(c) Page 11 of 20 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com v. Rooms classified as the same general category (i.e. work environment, controlled environment, cleanroom) do not have the same levels of control/monitoring although SOP 9.5.9 considers them equivalent by definition. For example: a. Work Environments (WE) do not exhibit the same levels of controls even though they contain similar operations with similar risks. For example: 1. For the (b) (4) WE, there is a (b) (4) line and subsequent inspection step. Product families passing through this WE (b) (4) ) include (b) (4) . However: i. The(b) (4) line is open to the uncontrolled manufacturing environment on one side (b) (4) . Air flow passes through a HEPA filter above the inspection table, but is supplied by the main HV AC system that recirculates and supplies air to the rest of the uncontrolled manufacturing area. ii. Work Environment Room Rules. Gowning and Ungowning procedure, INST 9.5.8.12 rev. 1 effective 08/29/2016, (b) (4) Personnel gown in the main uncontrolled manufacturing environment in proximity to machining operations. iii. According to INST 9.5.9.23 Rev. 3, microbial surface and air monitoring is performed (b) (4) . Your firm's alert/action limits for surface monitoring are (b) (4)CFU and (b) (4)CFU while the microbial air monitoring is (b) (4) CFU and (b) (4) CFU 2. For the (b) (4) Product families passing through this WE include (b) (4) . However: i. The room is physically separated from uncontrolled environments by slatted plastic contains, but the dedicated HV AC system that supplies tl1e room with air flow utilizes (b) (4) located in a hallway in an uncontrolled environment outside of the WE. The air vents that supply air to this room are not filtered by HEPAs. Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 12 of 20 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com ii. INST 9.5.8.12 rev. 1 requires (b) (4) Personnel gown in an uncontrolled environment in which packaged devices are boxed in preparation for shipment to the sterilizer. iii. According to INST 9.5.9.21 Rev. 3, microbial surface and air monitoring is performed (b) (4) . Your firm's alert/action limits for surface monitoring are (b) (4)CFU and(b) (4) CFU while the microbial air monitoring (b) (4) CFU and (b) (4) CFU 3. For the (b) (4) ), an (b) (4) line off-loads carriers containing exposed devices to the WE. Product families passing through this WE include (b) (4) . However: i. The room is physically separated from uncontrolled manufacturing environments by hard walls and doors. The dedicated HV AC system provides partially recirculated air through supply vents and return vents that span the WE",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_76",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 76,
      "text": "CFU 3. For the (b) (4) ), an (b) (4) line off-loads carriers containing exposed devices to the WE. Product families passing through this WE include (b) (4) . However: i. The room is physically separated from uncontrolled manufacturing environments by hard walls and doors. The dedicated HV AC system provides partially recirculated air through supply vents and return vents that span the WE as well as the adjacent controlled environment and cleanroom. Supply vents for all (b) (4)rooms are HEPA filtered. ii. INST 9. 5. 8.12 rev. 1 requires (b) (4) . Personnel gown in an ISO Class 8 Gowning Room adjacent to the WE. iii. According to INST 9.5.9.25 Rev. 2, microbial surface and air monitoring is performed (b) (4) . Your firm's alert/action limits for surface monitoring are (b) (4) CFU and (b) (4) CFU while the microbial air monitoring is (b) (4) CFU and (b) (4)CFU b. Your firm identifies Resorbable Tech (b) (4) ), Sports Med (b) (4) ), and Bag Mfg. (b) (4) ) as controlled environments, but they do not share the similar levels of control. For example: 1. Per INST 9.5.9.19 rev. 3 effective 8 Jan 2015, the Biomet Sports Medicine Controlled Environment Room ( (b) (4) ) requires Surface Monitoring (Contact Plates) and Air Sampling (Air Strips) to be monitored (b) (4) . 2. Per INST 9.5.9.17 rev 3 effective 30 Dec 2014, the Resorbable Tech Controlled Environment Room (b) (4) requires Cleaning to be performed (b) (4) Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 13 of 20 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com 3. Per INST 9.5.9.15 rev. 11 effective 06/1112015, the Bag Manufacturing Controlled Environment (b) (4) requires Differential Pressure, Temperature, and Relative Humidity to be monitored (b) (4) Particulate Counts, Air Flow- Supply, and Air Flow- Return to be monitored (b) (4) ; and Surface Monitoring (Contact Plates) and Air Sampling (Air Strips) to be monitored (b) (4) From 07/01/2014 to 09/09/2016, your firm has manufactured and distributed at least (b) (4) devices that have been processed through cleanrooms in (b) (4) . Observation 2B Investigation and Response: On October 14, 2016, Zimmer Biomet opened CAPA CA-02965 (see attachment 2B-A, CAPA CA-02965 Summary) to investigate and address the findings in Observation 2(B)(i) and 2(B)(ii) regarding the environmental monitoring process for obtaining particulate counts and the related finding regarding the failure to fully adhere to ISO standard 14644-1:2015 (Cleanrooms and associated controlled environments -- Part 1: Classification of air cleanliness by particle concentration). CA-02965 is in the Investigation (Root Cause/Action Plan) Phase. In addition, on September 21, 2016, Zimmer Biomet opened CAPA CA-02872 (see attachment 2B-B, CAPA CA-02872 Summary) to investigate and address the findings in Observations 2(B)(iii), 2(B)(iv), and 2(B)(v) regarding the environmental control of work environments and controlled environments and the failure to investigate excursions and out of limit results for environmental monitoring in cleanrooms and work environments. CA-02872 is in the",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_77",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 77,
      "text": "Plan) Phase. In addition, on September 21, 2016, Zimmer Biomet opened CAPA CA-02872 (see attachment 2B-B, CAPA CA-02872 Summary) to investigate and address the findings in Observations 2(B)(iii), 2(B)(iv), and 2(B)(v) regarding the environmental control of work environments and controlled environments and the failure to investigate excursions and out of limit results for environmental monitoring in cleanrooms and work environments. CA-02872 is in the Investigation (Root Cause/Action Plan) Phase. (b) (4) . A work environment is distinguished from a manufacturing environment in that it is a physical enclosure of some form, (b) (4) . On the other hand, controlled environments (“\u0012Es”) were those environments that do not require controls to meet specific standards, but where the process is of such a nature that controls are necessary to prevent adverse effects to product. These rooms are similar to cleanrooms except the amount of control, monitoring, and the extent of gowning is reduced. Finally, cleanrooms are an environment requiring controls to meet the requirements of industrial standards such as BS EN ISO 14644-1 and BS EN ISO 14644-2, BS EN ISO 13408-1, and/or USP requirements, as applicable. Going forward, Zimmer Biomet is simplifying these categorizations by using the term cleanroom or work environment only. The definition of the term “cleanroom” remains the same. I\u0012 001, (b) (4) see attachment 2B-C, IC-001 Rev. 2), defines (b) (4) . The previously termed work environments and controlled environments have Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 14 of 20 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com been evaluated for intended use and Zimmer Biomet determined that all may be appropriately be considered work environments. CA-02965 / Observations 2(B)(i) and 2(B)(ii) During the inspection on September 29, 2016, Zimmer Biomet (b) (4) , . (b) (4) (b) (4) (b) (4) . Zimmer Biomet instituted Interim Control IC-001 during the inspection on October 28, 2016 and instituted Rev. 2 of IC-001 on November 9, 2016. IC-001 contains the environmental monitoring elements of ISO 14644-1 for particle counts, including the elements of the standard that are identified in Observations 2(B)(i) and 2(B)(ii). This Interim Control was initiated prior to re-starting production in the applicable areas. Specifically, IC-001 ensures that:  the proper volume of air is sampled (i.e., (b) (4) ) in section 7.1.4, addressing Observation 2(B)(i)(a);  the sample is obtained for the proper duration (i.e., (b) (4) ) in section 7.1.4, addressing Observations 2(B)(i)(a) and 2(B)(ii)(c); and  the proper control of room diagrams and assessment of changes to the room and diagrams prior to implementing changes, addressing Observations 2(B)(i)(b) and 2(B)(ii)(b). Additionally, a clear definition of particulate counting locations is now provided in the recently revised drawing located in the following instructions (“INST”) (see attachment 2\u0011-D, Cleanroom INSTs): o INST 9.5.9.1, November 15, 2016; (b) (4) Cleanroom/Gown Room Specification o INST 9.5.9.10, November 15, 2016; (b) (4) Cleanroom/Gown Room Specification o INST 9.5.9.12, November 15, 2016;(b) (4) Cleanroom/Gownroom Specification o INST",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_78",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 78,
      "text": "Observations 2(B)(i)(b) and 2(B)(ii)(b). Additionally, a clear definition of particulate counting locations is now provided in the recently revised drawing located in the following instructions (“INST”) (see attachment 2\u0011-D, Cleanroom INSTs): o INST 9.5.9.1, November 15, 2016; (b) (4) Cleanroom/Gown Room Specification o INST 9.5.9.10, November 15, 2016; (b) (4) Cleanroom/Gown Room Specification o INST 9.5.9.12, November 15, 2016;(b) (4) Cleanroom/Gownroom Specification o INST 9.5.9.13, November 15, 2016; (b) (4) Cleanroom/Gownroom, and (b) (4) Package and Assembly Room Specification o INST 9.5.9.14, November 11, 2016; (b) (4) Fill, Clean Rooms, Gowning Rooms Specification o INST 9.5.9.15, November 15, 2016; (b) (4) (b) (4) Clean rooms/Gown rooms/Work Environments Room Specification o INST 9.5.9.19, November 15, 2016; (b) (4) Room Specification o INST 9.5.9.21, November 15, 2016; (b) (4) Environment Room Specification o INST 9.5.9.22, November 15, 2016; (b) (4) Environment Room Specification o INST 9.5.9.24, November 15, 2016; (b) (4) Cleanroom/Gown Room Specification Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 15 of 20 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com o INST 9.5.9.25, November 15, 2016; (b) (4) Environment Room Specification In addition, IC-001 section 7.2 contains processes for investigation of cleanroom excursions and an escalation process for the consideration and evaluation of excursions. This element of the interim control addresses the finding in Observation 2(B)(iv) regarding cleanrooms (as well as WEs, which are discussed in more detail below). Further, to address Observation 2(B)(ii)(a), under CA-02872 Zimmer Biomet will determine the proper (b) (4) per cleanroom in compliance with ISO 14644 and will update procedures accordingly. Zimmer Biomet trained personnel to the requirements of the Interim Control and on the proper sampling technique (see attachment 2B-E, IC-001 Training Records). Following training of personnel, implementation of IC-001, and other actions implemented in connection with other Observations (e.g., the venting and qualification of (b) (4)sealers), (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) , and (b) (4) (b) (4) ). The other cleanrooms will be requalified using the requirements in ISO 14644-1:2015 once the required risk assessments are complete. Zimmer Biomet achieved containment (b) (4) until Zimmer Biomet completed the evaluation of Observation 2(B) (b) (4) Additionally, (b) (4) . (b) (4) With respect to product in the field that was processed through one of the cleanrooms, Zimmer Biomet conducted a (b) (4) review of (b) (4) of microbial surface/air and particulate data from the cleanrooms (see attachment 2B-I, (b) (4) ). Zimmer Biomet has determined that (b) (4) (b) (4) (b) (4) . Furthermore, (b) (4) , Zimmer Biomet determined that (b) (4) Therefore, Zimmer Biomet has determined that (b) (4) In addition, Zimmer Biomet has initiated a Health Hazard Evaluation Determination to assess the potential impact to patients and whether there is a need to escalate the findings to a Health Hazard Evaluation (“HHE”) (see attachment 2B-K, HHED #12-2016-034). (b) (4) Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_79",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 79,
      "text": "Biomet determined that (b) (4) Therefore, Zimmer Biomet has determined that (b) (4) In addition, Zimmer Biomet has initiated a Health Hazard Evaluation Determination to assess the potential impact to patients and whether there is a need to escalate the findings to a Health Hazard Evaluation (“HHE”) (see attachment 2B-K, HHED #12-2016-034). (b) (4) Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 16 of 20 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 56 E. Bell Dr. Warsaw, IN 46582 574.267.6131 www.zimmerbiomet.com To identify an appropriate long-term solution to the environmental monitoring gaps for clean rooms identified in Observation 2(8), Zimmer Biomet will thoroughly investigate the findings under CA-02965. Zimmer Biomet plans to: (1) review the relevant SOPs, Instructions, Quality Procedures, environmental drawings, sample locations, and data for environmental control of cleanrooms; (2) review the particle counters in cleanrooms for proper settings (b) (4) as needed; (3) perform a gap assessment of the documents and records in task {1) against the appropriate regulations, standards, and guidances; (4) evaluate the appropriate monitoring of the cleanrooms and work environment; (5) evaluate the process for assessing changes to the cleanrooms and work environments prior to implementing changes; and (6) evaluate product impact based on environmental excursions. Following the completion of these investigation steps, Zimmer Biomet will identify and implement appropriate corrective actions. Zimmer Biomet will provide details of and t imelines for any such actions in future updates to this response. CAPA CA-02872 I Observations 2(BHiiil. 2(B)(iv). and 2(B)(v) Interim Controi iC-001 also contains environmental control requirements for WEs. Sections 7.1.4, 7.3, 7.2, and 7.2.3.2 of IC-001 contain methods for increased environmental monitoring, change control, excursion investigation and escalation for WEs, in addit ion to cleanrooms. Personnel have been trained to all elements of IC-001, including those applicable to WEs. In addition, Zimmer Biomet promptly implemented several corrections to address the findings regarding environmental control ofWEs contained in Observations 2(B)(iii). ~ o ;;.; )~ 4.l. ) _________ __. (see attachment 28-L, Cleaning Work Orders). Zimmer Biomet implemented H•l ..._._....._..__ cleaning schedule to ensure the vents are maintained in a clean state free of debris and dust) . Further, Zimmer Biomet will report further improvements in subsequent updates to the Agency. With respect to excursions in WEs identified in Observation 2(B)(iv), IC-001 will ensure that any similar excursions are properly evaluated and escalated when appropriate. Further, Zimmer Biomet has evaluated the WE excursions identified in Observation 2(B)(iv) in HHED 12-2016-034 (see attachment 28-K). The determination reached in (b (':l ~~~~~~~~~~~~~~~~~~~~~~~~ Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6I(c) Page 17 of 20 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 56 E. Bell Dr. Warsaw, IN 46582 574.267.6131 www.zimmerbiomet.com tl>H4I is still in progress. HHE 2016-311 will be completed by 1::i 4 . Zimmer Biomet will \"\"\":-'-'-'----'7\"\"\"' provide details regarding any decisions reached or actions taken as a result of the HHE in our update on l::i)",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_80",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 80,
      "text": "of 20 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 56 E. Bell Dr. Warsaw, IN 46582 574.267.6131 www.zimmerbiomet.com tl>H4I is still in progress. HHE 2016-311 will be completed by 1::i 4 . Zimmer Biomet will \"\"\":-'-'-'----'7\"\"\"' provide details regarding any decisions reached or actions taken as a result of the HHE in our update on l::i) 4) Finally, with respect to the inconsistent environmental control requirements ).'.; (ll ~ )_, (..;. 4,_ ) _____ ___, ) identified in Observation 2(B)(v), Zimmer Biomet will review the potential product or patient impact under HHED 12-2016-034 In addition to the containment actions and corrections identified above, Zimmer Biomet will complete an investigation under CAPA CA-02872 to evaluate and identify appropriate long-term corrective actions. Zimmer Biomet intends to: (1) review the relevant SOPs, Instructions, Quality Procedures, and data for the faculties, processes, and procedures for environmental control of WEs ,CEs, and cleanrooms; (2) observe the staff performing the procedures identified in step (1) to determine compliance with the established procedures; (3) perform a gap assessment of documents and records identified in step (1) against the appropriate regulations, standards, and guidance documents; (4) perform a walkthrough of WEs, CEs, and clean rooms to determine if the defined area is adequate for the intended use; and (5) perform a walkthrough of WEs, CEs, and cleanrooms to determine if the design and layout are appropriate for the intended use. Zimmer Biomet will provide details of and t imelines for any such actions in future updates to this response. Completed Actions: No. Action Completion Date 28-1 Initiated CAPA CA-02872 to address the issues identified in Observations 2(B)(iii, 2(B)(iv), and 2(B)(v) (see attachment 28-B). September 21, 2016 28-2 September 28, 2016 28-3 September 29, 2016 28-4 October 12, 2016 28-5 Initiated HHED #12-2016-034 to assess the potential impact to patients (see attachment 28-K). October 13, 2016 28-6 Conducted a walkthrough of WEs, CEs, and cleanrooms to determine if the defined areas are adequate for their intended use. October 14, 2016 28-7 Conducted a walkthrough of WEs, CEs, and cleanrooms to determine if the design and layout are appropriate for their intended use. October 14, 2016 28-8 Initiated CAPA CA-2965 to address the issues identified in Observations 2(B)(i) and 2(B)(ii) (see attachment 28-A). October 14, 2016 28-9 Review the particle counters in cleanrooms for proper settings and (15) (4) as needed. October 15, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6I(c) Page 18 of 20 28-10 Trained personnel to the requirements of IC-001, Rev. 2 (see attachment 28-E) December 14,2016 28-11 Revised drawings in cleanroom instructions (\"INSTs\") to provide a clear definit ion of part iculate counting locat ions (see attachment 28-D) November 11 and 15, 2016 28-12 Determined that par ticulate alert and action limits and microbial air levels in clean rooms i n <Redacted B4> I (see attachment 28-J) October 27, 2016 28-13 Instituted Interim Cont roi iC-001 to govern environmental controls (see attachment 28-C). October 28, 2016 28-14 <Redacted B4> October 5-19, 2016",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_81",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 81,
      "text": "ion of part iculate counting locat ions (see attachment 28-D) November 11 and 15, 2016 28-12 Determined that par ticulate alert and action limits and microbial air levels in clean rooms i n <Redacted B4> I (see attachment 28-J) October 27, 2016 28-13 Instituted Interim Cont roi iC-001 to govern environmental controls (see attachment 28-C). October 28, 2016 28-14 <Redacted B4> October 5-19, 2016 and October 5-30, 2016 28-15 Conducted an <Redacted B4> r ev iew <Redacted B4> of data from the cleanrooms (see attachment 28-M). October 31, 2016 28-16 E valuated product impact based on environmental excursions. (see attachments 28-N and 28-0) November 2, 2016 28-17 Initiated HHE # 2016-311 to evaluate t he potential product and safety impact of t he findings in Observation 2(8). December 15, 2016 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Planned Actions: No. Action Completion Date 28-18 Complete HHE 2016-311 to determine the risks associated wit h gowning area and work environment issues and the actions, if any, Zimmer Biomet should take to resolve t hem. <Redacted B4> 28-19 Review relevant SOPs, Instructions, Quality Procedures, environmental drawings, sample locations, and data for environmental control of cleanrooms and WEs. <Redact ed B4> 28-20 lmplement <Red acted B4> cleaning schedule for vents in WEs <Redacted B4> 28-21 Perform a gap assessment of the documents and records against the appropriate regulations, standards, and guidances. <Redac ted B4> 28-22 Perform a gap assessment of documents and records regarding environmental control of WEs, CEs, and clean rooms against t he appropriate regulations, standards, and guidance documents. <Redact ed B4> 28-23 E valuate product impact based on environmental excursions, through completion of HHE process init iated on December 15, 2016. <Redac ted B4> 28-24 Observe the staff performing the procedures for environmental control of WEs, CEs, and clean rooms to determine compliance with the established procedures. <Redacted B4> 28-25 Complete CA-02872 Root Cause/ Action Plan Phase. <Redacted B4> 28-26 Complete CA-02965 Root Cause/ Action Plan Phase. <Redacted B4> Zimmer Biomet 56 E . Bell Dr. Warsaw, IN 46582 574.267.6131 www.zimmerbiomet .com Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6I(c) Page 19 of 20 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com 2B-27 Complete CA-02872 Im plementation Phase. Target completion date to be reported in a future update 2B-28 Complete CA-02965 Im plementation Phase. Target completion date to be reported in a future update 2B-29 Verify effectiveness of CA-02872 and close CAPA. Target completion date to be reported in a future update 2B-30 Verify effectiveness of CA-02965 and close CAPA. Target completion date to be reported in a future update Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 20 of 20 Zimmer Biomet 56 West Bell Drive Response to FDA 483 Issued Warsaw, IN 46581 to Zimmer Biomet Warsaw 574.267.6639 on November 22, 2016 www.zimmerbiomet.com FDA Observation 3 Confidential Zimmer Biomet Response to FDA 483",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_82",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 82,
      "text": "CAPA. Target completion date to be reported in a future update Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 20 of 20 Zimmer Biomet 56 West Bell Drive Response to FDA 483 Issued Warsaw, IN 46581 to Zimmer Biomet Warsaw 574.267.6639 on November 22, 2016 www.zimmerbiomet.com FDA Observation 3 Confidential Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 FDA Observation #3(A) Specifically, A. Procedure QM 13.0: Control of Nonconforming Product (Rev. 8, effective 8/7/2014 to 9/18/2016) does not ensure that nonconforming product is consistently identified, documented, and evaluated to determine the need for an investigation. Specifically, per Sections 7.3.1 and 7.3.2, (b) (4) Observation 3(A) Investigation and Response: Earlier this year, Zimmer Biomet (b) (4) . In May 2016, Zimmer Biomet initiated (b) (4) June 24, 2016, Zimmer Biomet initiated CAPA CA-02645 to address nonconforming product issues (b) (4) (see attachment 3A-A, CAPA CA-02645 Summary). At the time of the FDA inspection, CAPA CA-02645 was in the Investigation (Root Cause/Action Plan) Phase. After the inspection, on November 22, 2016, Zimmer Biomet expanded the scope of CAPA CA-02645 to address system-wide issues concerning control of product that does not conform to specified requirements. Prior to the inspection, on June 2, 2016, as a part of the issue review phase of CAPA CA-02645, Zimmer Biomet revised SOP 13.0.1 to allow for appropriate deviation dispositions by requiring (b) (4) (see attachment 3A-B, SOP 13.0.1 Deviation Procedure (Rev. 14)). There were additional updates to SOP 13.0.1 to provide procedure guidance and to provide greater control over nonconforming (b) (4) As additional improvement, Zimmer Biomet implemented an electronic nonconforming material process called (b) (4). This new (b) (4) application was fully implemented on (b) (4) . In connection with the planned implementation of (b) (4), Zimmer Biomet updated SOP 13.0.1 on November 11, 2016 (see attachment 3A-C, SOP 13.0.1 Nonconforming Product Procedure (Rev. Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 1 of 28 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 On December 15, 2016, 2016, Zimmer Biomet implemented an int erim control to address the (o) (~) (o) (~ ) )(b) (4) ). Theterm(b ) (4) has been stricken from IC-034 and, per the interim control, whenever there is (b ) ( 4) December 16, 2016, Zimmer Biomet trained appropriate personnel t o the requirements of IC-034 (see attachment 3A-F , /C-034 Training Records). Pursuant to CAPA CA-02645, Zimmer Biomet will conduct an investigation that includes the following tasks: 1. Conduct a root-cause analysis of the issues identified in Observation 3(A); and 2. Assess current D ~ procedure, practice, and documentation and determine process gaps. In addition, Zimmer Biomet will conduct a system-wide investigation of its procedures for controlling product that does not conform to specified requirements. Completed Actions: No. Action Completion Date 3A-1 Initiated CAPA CA-02645",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_83",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 83,
      "text": "investigation that includes the following tasks: 1. Conduct a root-cause analysis of the issues identified in Observation 3(A); and 2. Assess current D ~ procedure, practice, and documentation and determine process gaps. In addition, Zimmer Biomet will conduct a system-wide investigation of its procedures for controlling product that does not conform to specified requirements. Completed Actions: No. Action Completion Date 3A-1 Initiated CAPA CA-02645 to address nonconforming product issues (see attachment 3A-A). June 24, 2016 3A-2 Revised SOP 13.0.1 to allow for appropriate deviation dispo siti o n <Redacted B4> (see attachment 3A-B). June 2, 2016 3A-3 Updated SOP 13.0.1 in connection with rollout of[ (o) (4 ) 1(see attachment 3A-C). November 11, 2016 3A-4 Conducted classroom t raining of relevant personnel on SOP 13.0.1 revisions (see attachment 3A-D). November 11-December 12, 2016 3A-5 Expanded CAPA CA-02645 to invest igate system-wide procedures for controlling product t hat does not conform to specified requirements (see attachment 3A-A). November 22, 2016 3A-6 Implemented an Interim control to address the D) (4) (b)(4) I (see J. December 15, 2015 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 2 of 28 attachment 3A-E). 3A-7 Trained appropriate personnel to the requirements of IC-034 (see attachment 3A-F). December 16, 2016 3A-8 Completed CAPA CA-02645 Correction Phase. December 14, 2016 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Planned Actions: No. Action Completion Date 3A-9 Complete root-cause analysis of t he issues identified in Observation 3(A). <Reda ct ed B4> 3A-10 Assess curren <R ed ac t ed B4 > practice, an d documentation. <Reda ct ed B4> 3A-11 Complete CAPA CA-02645 Investigation (Root Cause/ Action Plan) Phase. Target completion date to be reported in a future update 3A-12 Complete CAPA CA-02645 Implementation Phase. Target completion date to be reported in a future update 3A-13 Verify effectiveness of CAPA CA-02645 and close CAP A. Target completion date to be reported in a future update Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 3 of 28 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 FDA Observation #3(B) B. Nonconforming product is not routinely documented using your firm’s Product Deviation/Reject Reports. For example: i. On 09/13/2016, a Packager responsible for packaging devices in the Sports Medicine Department of the (b) (4) Cleanroom (b) (4) ) explained that employees use (b) (4) spreadsheets to document repackaging (i.e., rework) activities required to address failed visual inspections. The spreadsheets are uncontrolled and their use is not defined by any quality system procedure as of 9/13/2016. As shown by the table below, approximately (b) (4)% more failed visual inspections have been documented using the uncontrolled spreadsheets than on Product Deviation/Reject Reports: Documentation Date Range Number of Nonconformances Product Deviation/Reject Reports initiated for (b) (4) (Packaging Seal Area— Under-Sealed, Over-Sealed, or Wrinkles/Folding/Cracks) 7/1/2014— 9/13/2016 (805 calendar days) 420 Uncontrolled spreadsheets",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_84",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 84,
      "text": "is not defined by any quality system procedure as of 9/13/2016. As shown by the table below, approximately (b) (4)% more failed visual inspections have been documented using the uncontrolled spreadsheets than on Product Deviation/Reject Reports: Documentation Date Range Number of Nonconformances Product Deviation/Reject Reports initiated for (b) (4) (Packaging Seal Area— Under-Sealed, Over-Sealed, or Wrinkles/Folding/Cracks) 7/1/2014— 9/13/2016 (805 calendar days) 420 Uncontrolled spreadsheets indicating packages with “wrinkle” and/or “bad seal” defects 4/29/2016— 9/13/2016 (137 calendar days)* 1,597 * As of 9/15/2016, only 48 days of uncontrolled spreadsheet data in this date range had been maintained and available for our review Notably, the uncontrolled spreadsheets are only used in the Sports Medicine Department of cleanroom (b) (4), as stated by the Manufacturing Supervisor of that area on 9/13/2016. Between 7/1/2014 and 9/9/2016, only (b) (4)% of all devices packaged in (b) (4) were done so in the Sports Medicine Department of cleanroom (b) (4) devices). ii. Outside of the Sports Medicine Department in (b) (4), interviews with operators from several areas throughout (b) (4) revealed additional instances of nonconforming product not routinely being documented as deviations. For example: i. In the(b) (4) Cleanroom, Final Packaging Operators in the Poly Departments cited incomplete seals or particles within the packaging. Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 4 of 28 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 ii. In the (b) (4) Work Environment Cleaning Operators cited knee femoral implants found notably soiled after passing through the (b) (4) ultrasonic cleaner. iii. In the (b) (4)Cleaning inspection Work Environment Cleaning Operators cited parts that are still soiled after performing validated cleaning operations. iv. In the (b) (4), Machining Operators cited hip stem tapers that do not meet specification. v. In the (b) (4) Area, (b) (4) Inspection Operators cited bars with areas of perceived unconsolidation or inherent defects. Observation 3(B) Investigation and Response: (b) (4) (b) (4) (b) (4) , Zimmer Biomet initiated CAPA CA-02645 to address nonconforming product issues (b) (4) . At the time of the FDA inspection, CAPA CA-02645 was in the investigation phase. After the inspection, on November 22, 2016, Zimmer Biomet expanded the scope of CAPA CA-02645 to address system-wide issues concerning control of product that does not conform to specified requirements. To address the packaging issue in which uncontrolled documents were found t o record failed visual inspection; on December 15, 2016, 2016, Zimmer Biomet implemented an interim control to address the (b) (4) as nonconforming product ( (b) (4) ). Any inspection that does not meet the criteria will require a Nonconformance Report (“NCR”). Zimmer Biomet verified per procedure CP05100 (rev 2) Good Documentation Practices (see attachment 3B-A Good Documentation Practices) that the use of uncontrolled documents is prohibited. A plant wide communication was made on the prohibited use of uncontrolled documentation per CP05100. Additionally, a review was performed of the manufacturing facility to ensure there were no uncontrolled forms currently in",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_85",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 85,
      "text": "will require a Nonconformance Report (“NCR”). Zimmer Biomet verified per procedure CP05100 (rev 2) Good Documentation Practices (see attachment 3B-A Good Documentation Practices) that the use of uncontrolled documents is prohibited. A plant wide communication was made on the prohibited use of uncontrolled documentation per CP05100. Additionally, a review was performed of the manufacturing facility to ensure there were no uncontrolled forms currently in use. To address the examples listed in Observation 3(B) of failures to document nonconforming product appropriately (i.e., on Product Deviation/Reject Reports (form INST 13.0.1.1)), Zimmer Biomet will review good documentation practices and document control procedures and verify that uncontrolled documents are prohibited. In addition, Zimmer Biomet will: Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 5 of 28 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center S t. Warsaw, IN 46580 574.267.6131 1. Department, review final packaging and determine whether inspection documents include incomplete seals or particles within the packaging and updat e documentation as necessary; 2. In the (5) (LJ) Work Environment, verify that part cleanliness criteria are documented after passing through the (b) (4) cleaner and update documentation as necessary; 3. In the (5) (LJ) Work Environment, verify that part cleanliness criteria are evaluated after performing validated cleaning operations and update documentation as necessary; 4. In the 5 4 , verify that pass/ fail criteria for (5) (4) are included in the documentation and update documentation as necessary; and 5. In the (1:)) (4) Area, review 15 4 and verify that pass/ fail criteria is included for ultra-high molecular weight polyethylene bars with areas of perceived unconsolidation or inherent defects. Pursuant to CAPA CA-02645, Zimmer Biomet will conduct an investigation that includes the following tasks: 1. Conduct a root-cause analysis of the issues identified in Observation 3(A); and 2. Assess current procedure, practice, and documentation relating to documentation of nonconforming product and determine process gaps. In addition, as st ated previously, Zimmer Biomet will conduct a system-wide investigation of its procedures for controlling product that does not conform to specified requirements. Completed Actions: No. Action Completion Date 3B-1 Initiated CAPA CA-02645 to address nonconforming product issues. 24 June 2016 3B-2 Revised CAPA CA-02645 to investigate system-wide procedures for controlling product that does not conform to specified requirements. 22 November 2016 3B-3 Completed CAP A CA-02645 Correction Phase. December 14,2016 3B-4 Zimmer Biomet verified per procedure CP05100 (rev 2) Good Documentation Practices (see attachment 3B-A) that the use of uncontrolled documents is prohibited. A plant wide communication was made on the prohibited use of uncontrolled documentation per CP 05100. June 29, 2016 Planned Actions: Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 6 of 28 No. 3B-5 3B-6 3B-7 3B-8 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Action Complete root-cause analysis of t he issues identified in Observation 3(B). Complete CAPA CA-02645 Investigation (Root Cause/Action Plan) Phase. Complete CAPA CA-02645 Implementation Phase. Verify effectiveness of CAPA",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_86",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 86,
      "text": "Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 6 of 28 No. 3B-5 3B-6 3B-7 3B-8 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Action Complete root-cause analysis of t he issues identified in Observation 3(B). Complete CAPA CA-02645 Investigation (Root Cause/Action Plan) Phase. Complete CAPA CA-02645 Implementation Phase. Verify effectiveness of CAPA CA-02645 and close CAP A. Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 Completion Date l(fi) (4) I Target complet ion date to be reported in a future update Target completion date to be reported in a future update Target completion date to be reported in a future update Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 7 of 28 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 FDA Observation #3C C. Since 2/8/2012, 4 routine loads sterilized by (b) (4) sterilization (b) (4) have failed biological indicator (Bl) sterility testing. In 3 out of 4 instances, the nonconforming product comprising the loads was not evaluated to determine the need for an investigation. Specifically: Load Number Date of Confirmed BI Failure Quantity of Lots Quantity of Devices 01242-CC 2/9/2012 <Redacted B4> <Redacted B4> 10213-G 11/5/2013 <Redacted B4> <Redacted B4> 11203-C 12/9/2013 <Redacted B4> <Redacted B4> In each case, the loads were resterilized as instructed by Revisions 4 and 5 of SOP 9.4.3 (effective 12/5/2007 and current as of 11/16/20 16) and subsequently distributed. Notably, the BIs tested during routine sterilization are located on the outside of the (b) (4) (b) (4) totes containing product as described in Observation 1, Part B. The fourth BI sterility testing failure since 2/8/2012 was confirmed on 9/12/2016 (Load Number 08296-C). Issue Evaluation #IE-000387 was initiated during this inspection on 9/13/2016 to investigate the failure. Observation 3C Investigation and Response: During the inspection, on September 19, 2016, Zimmer Biomet opened CAPA CA-02867 to investigate and address a positive biological indicator (“BI”) result that occurred during a routine sterilization run of (b) (4) and Sports Medicine products (see attachment 3C-A-CA-02867). Following the conclusion of the inspection, the findings of Observation 3(C) regarding the failure to evaluate or investigate three runs with failed BIs and the resulting nonconforming products from these three runs were added to CA-02867. CA-02867 is in the Investigation (Root Cause/Action Plan) Phase. Observation 3(C) documents the occurrence of four BI (Biological Indicator) failures in routine sterilization loads of (b) (4) and Sports Medicine products sterilized by (b) (4) ( (b) (4)) sterilization (b) (4) Three of the failures noted in the Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 8 of 28 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Observation occurred between 2012 and 2013. For these three historical failures, the loads were resterilized and released per the then-current procedure (SOP",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_87",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 87,
      "text": "Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 8 of 28 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Observation occurred between 2012 and 2013. For these three historical failures, the loads were resterilized and released per the then-current procedure (SOP 9.4.3, -----------------------< •l rev. 4 and rev. 5), which allowed resterilization of the load when a positive Bl occurred. At the time of the historical failures, there was no requirement to document the failure as part of the non-conforming material process and as such, no investigation was performed. This historical practice did not conform to (15) (4) (o) (4) , which specified in ----------~--~----~~--~~~~~----~--~--------~ sections 11.1 through 11.3, that product shall be considered as non-conforming and handled in accordance with applicable requirements of IS0-13485 in the event of a positive Bl. (15) (4) also required that the cause of a positive Bl shall be investigated. As an initial correction under CAPA CA-02867, Zimmer Biomet revised SOP 9.4.3 on December 15, 2016 to D 4 per Section 7.3 (see 1.>-l-.....>c~-----:::--:::-::-' attachment 3C-B-rnn'\"\"', the section of SOP 9.4.3 that D 4 The fourth and most recent Bl failure occurred on September 2, 2016. (15) (4) (b) (4) ) (see attachment 3C-C-PBI#0498). ~~~--------------------------------~ Zimmer Biomet immediately generated a Product Deviation Report (see attachment 3C-D-Product Deviation Report 09-13-2016) and opened an Issue Evaluation, IE-00387, on September 13, 2016, as acknowledged in the Observation (see attachment 3C-E-IE-00387.). The product in this non-conforming sterile load (15) (4) In addition to (15) (~) Zimmer Biomet also (b) (4) Products which were resterilized after the 3 previous Bl failures will be investigated as part the Investigation (Root Cause/Action Plan) Phase ofCAPA- 02867. Zimmer Biomet will determine through the investigation whether any additional actions, such as field actions, are necessary and will provide information about any such actions in future updates to this response. Revisions to the non-conforming product quality system across the Warsaw North Campus and related system-wide corrective actions will proceed under CAPA CA-02465, as discussed in the response to Observation 3. Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 9 of 28 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Completed Actions: No. Action Completion Date 3C-1 <R edacted B4> I I September 12, 2016 3C-2 Opened IE-00387 to investigate t he positive Bl result for Load #08296-C (see attachment 3C-E). September 13, 2016 3C-3 Initiated CAPA CA-02867 to address the issues identified in Observation 3(C) regarding the lack of investigation of positive Bl results and t he resulting non-conforming product (see attachment 3C-A). September 19, 2016 3C-4 <Redacted B4> September 20, 2016 L, 3C-5 Updated SOP 9.4.3 to indicate that product shall be considered as nonconforming in the event of a positive Bl result and that the cause of the posi tive Bl result shall be investigated, in order to align this procedure wi th the requirements <Re dacted B4> (see",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_88",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 88,
      "text": "resulting non-conforming product (see attachment 3C-A). September 19, 2016 3C-4 <Redacted B4> September 20, 2016 L, 3C-5 Updated SOP 9.4.3 to indicate that product shall be considered as nonconforming in the event of a positive Bl result and that the cause of the posi tive Bl result shall be investigated, in order to align this procedure wi th the requirements <Re dacted B4> (see attachment 3C-B). December 16, 2016 Planned Actions: No. Action Completion Date 3C-6 Review product shelf life/ stability data to determine if there is data to support greater than(b) (4 ~ st e rilization as part of the investigation of the three positive Bl results in 2012 and 2013, ident ified in this Observation. This review will also include products t hat are sterilized ~ · This action is also documented in the response to Observation 1B and will be completed as part of CAPA CA-02867. <Redacted B4> I 3C-7 Conduct an HHED/ HHE to address the (b)(.rJ sterilized products t hat are in t he field t hat received[ DL(4J j (b) (4) sterilization without support ing data, if applicable. This act ion is also documented in the response to Observation 1B and will be completed as part of CAPA CA-02867. <Redacted B4> I 3C-8 Complete CAPA-02867 Root Cause and Action Plan Phase <Redacted B4> 1 3C-9 Complete CAPA-02867 Implementation Phase Target complet ion date to be reported in a future update 3C-10 Verify Effectiveness of CAPA-02867 and Close CAPA Target completion date to be reported in a future update Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 10 of 28 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 FDA Observation #3(D) D. Procedures governing the placement of devices on quality hold and their removal have not been documented. Your firm’s Quality Director explained that quality holds are used to prevent shipment of nonconforming product in inventory and under your firm’s control. Your firm’s ERP transaction history indicates 10,129 quality hold transactions and 4,099 release transactions since 7/1/2014. We sampled 15 release transactions and observed that: i. For 11 of the 15 release transactions, your firm was unable to provide documentation showing the detailed reason for the quality hold, reason and approval of its release, or the lot numbers within the scope of the hold/release. ii. For 3 of the 15 release transactions, your firm was able to provide emails requesting the holds and the product scopes; however, the detailed reason for the quality hold was not documented. Additionally, the reason or approval for releasing these quality holds was not documented. iii. For 1 of the 15 release transactions, your firm was able to provide an email requesting part and lot numbers to be released from quality hold. However, your firm was unable to provide documentation showing approval of the release. Observation 3(D) Investigation and Response: Quality holds are used to prevent shipment of",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_89",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 89,
      "text": "reason or approval for releasing these quality holds was not documented. iii. For 1 of the 15 release transactions, your firm was able to provide an email requesting part and lot numbers to be released from quality hold. However, your firm was unable to provide documentation showing approval of the release. Observation 3(D) Investigation and Response: Quality holds are used to prevent shipment of nonconforming or suspected nonconforming material that is in inventory. During the recent inspection, on September 19, 2016, Zimmer Biomet initiated CAPA CA-02864 to address the lack of procedures governing the placement of devices on quality hold and their removal (see attachment 3D-A, CAPA CA-02864 Summary). This lack of documentation resulted in the inability to assure a consistent process for defining the reason for the hold; hold instructions, including containment; hold notifications; product disposition; and hold approval. In addition, consistent scoping and approval of items/lots to be placed on or released from hold, and documentation of the scope reconciliation, were not in place. On September 26, 2016, Zimmer Biomet’s Warsaw North Campus created, trained-on, and implemented a documented hold process (see attachment 3D-B, SOP 13.0.2 Placing Finished Goods Inventory On Hold, and attachment 3D-C, SOP 13.0.2 Training Record). This newly Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 11 of 28 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 deployed process leveraged the product hold process that exists at the D ....._ __ ___, . The recently implemented quality hold process and examples ~~~--~~--~ were provided to the investigators during the FDA Inspection. Examples of the quality hold process can be found in attachments to many of the responses to the observation. This formalized the quality hold process at the Warsaw North Campus and required Warsaw North Campus personnel to: 1. Document communication of nonconforming product information and instructions for containment of the affected product and subsequent disposition (e.g., release, scrap, etc.) and close-out of the hold event. 2. Obtain written approval (o) (4) to initiate or modify a quality hold, including disposition and close-out; and 3. Include a scope list of the specific items/lots impacted by the nonconformance along with documented reconciliation of the selected items/lots. Note that if the scope changes (additions or removals) a new scope form and a revised and approved Hold Notification Form are required so as to identify and document the change. Zimmer Biomet implemented the process at the Warsaw North Campus on a go-forward basis. The first quality hold implemented with the enhanced documentation was Quality Hold 2016-50. All new product holds and revisions to existing product holds will follow the enhanced product hold documentation requirements. Pursuant to CAPA CA-02864, Zimmer Biomet will conduct a root-cause investigation that includes, but is not limited to, the following tasks: 1. Conduct a root-cause analysis of the issues identified in Observation 3(D); 2. Review all quality holds in place prior to the implementation of SOP 13.0.2 to determine further actions; 3. Develop",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_90",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 90,
      "text": "existing product holds will follow the enhanced product hold documentation requirements. Pursuant to CAPA CA-02864, Zimmer Biomet will conduct a root-cause investigation that includes, but is not limited to, the following tasks: 1. Conduct a root-cause analysis of the issues identified in Observation 3(D); 2. Review all quality holds in place prior to the implementation of SOP 13.0.2 to determine further actions; 3. Develop an implementation plan for CAPA CA-02864; and 4. Develop a verification of effectiveness (\"VoE\") plan for CAPA CA-02864. Completed Actions: Action Number Action Completion Date 30-1 Initiated CAPA CA-02864 to address t he issues identified in Observation 3(0) (see attachment 30-A). September 19, 2016 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 12 of 28 30-2 Implemented and trained Warsaw West Campus personnel on quality hold procedure (see attachment 30-B and attachment 30-C). September 26, 2016 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Planned Actions: Action Number Action Completion Date 30-3 Complete root-cause analysis of the issues identified in Observation 3(0). <Redacte d B4> 30-4 Review the existing regulatory hold process and identify gaps. <Redacte d B4> 30-5 Review all quality holds in place prio r t o the implementatio n of SOP 13.0.2 to det ermine f urther actions <Redacte d B4> 30-6 Complete CAPA CA-02864 1 nvestigation (Root Cause/ Action Plan) Phase <Redacte d B4> 30-7 Complete CAPA CA-02864 Implementation Phase. Target completion date to be reported in a future update 30-8 Verify effectiveness of CAPA CA-02864 and close CAP A. Target completion date to be reported in a future update Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 13 of 28 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 FDA Observation #3E E. Devices manufactured using equipment operating under “run at risk” conditions are not adequately controlled. Such conditions are documented on forms INST 5.0.3.3, which SOP 5.0.3 (Rev. 8, effective 2/8/2016) states are used to “communicate validated specification changes for use during the manufacture of product while effected documents are revised.” According to your firm’s Associate Director of Manufacturing Engineering, devices manufactured under run-at-risk conditions are to be quarantined until the specification changes have been approved; however, this requirement has not been documented within a procedure. We reviewed 1 of the 6 run-at-risk forms initiated since 1/1/2016, which pertained to pouch sealer (b) (4)(Run-at-Risk #2016-003, effective 5/2/2016 to 7/2/2016). (b) (4)relevant lots were packaged between 5/2/2016 and 7/2/2016, of which 9 were distributed prior to approval of the manufacturing specification changes on 06/30/2016. The 9 distributed lots were of Optipac bone cement monomer in 15 mL, 18 mL, and 20 mL sizes. Observation 3E Investigation and Response: On September 25, 2016, Zimmer Biomet opened CAPA CA-02893 to investigate and address the finding in Observation 3(E) concerning the use of equipment operating under run-at-risk conditions and the inadequate",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_91",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 91,
      "text": "prior to approval of the manufacturing specification changes on 06/30/2016. The 9 distributed lots were of Optipac bone cement monomer in 15 mL, 18 mL, and 20 mL sizes. Observation 3E Investigation and Response: On September 25, 2016, Zimmer Biomet opened CAPA CA-02893 to investigate and address the finding in Observation 3(E) concerning the use of equipment operating under run-at-risk conditions and the inadequate control of product manufactured under such conditions (see attachment 3E-A, CA-02893 CAPA Summary). CA-02893 is currently in the Root Cause/Action Plan Phase. Zimmer Biomet investigated the history and use of the Run at Risk process and (b) (4) . (b) (4) (b) (4) (b) (4) (b) (4) Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 14 of 28 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 The Run at Risk process was also used as a temporary pathway for communication and implementation of validated specification changes prior to the formal release of updated specifications and related documents. (b) (4) During the inspection, Zimmer Biomet implemented several immediate corrections to stop the use of the Run at Risk process. On September 26, 2016, Zimmer Biomet obsoleted the form used to implement Run at Risk activities, INST 5.0.3.3, Run At Risk (R.A.R.) Form, Rev. 4 (see attachment 3E-B, (b) (4) ). On September 28, 2016, Zimmer Biomet removed references to the Run at Risk process (b) (4) ). (b) (4) Zimmer Biomet trained relevant personnel on the changes to the procedures (see attachment 3E-G, Training Records). Revision 8 of SOP 5.0.3, Guidelines for the Use of Communication Memorandum and Posting of Instructions, implemented on February 8, 2016, established a requirement to maintain a Run at Risk Log (“RAR Log”) for all open and closed Run at Risk records. As a containment action during the inspection, Zimmer Biomet conducted a review of the RAR Log, which listed (b) (4) Run at Risks, including Run at Risk #2016-003 identified in Observation 3(E), all of which were closed at the time of the review. For each of the (b) (4) instances, which all related to the use of equipment while a completed validation w as being finalized and procedures were being updated, Zimmer Biomet assessed: (1) the reason for using the Run at Risk process; (2) whether product was quarantined during the Run at Risk period; (3) the outcome of the Run at Risk activity (e.g., validation reports were completed or procedures were updated); and (4) the containment determination at the time of the Run at Risk activity. As a result of this assessment, (b) (4) . Further, for R un-at-Risk #2016-003 identified in the Observation, Zimmer Biomet determined Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 15 of 28 (15) (~) As part of the investigation to be conducted under CAPA CA-02893, ......... ------~~ Zimmer Biomet will evaluate other historical instances of Run at Risk activity and determine if additional containment",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_92",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 92,
      "text": ". Further, for R un-at-Risk #2016-003 identified in the Observation, Zimmer Biomet determined Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 15 of 28 (15) (~) As part of the investigation to be conducted under CAPA CA-02893, ......... ------~~ Zimmer Biomet will evaluate other historical instances of Run at Risk activity and determine if additional containment or corrective actions are needed. Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Following the completion of the root cause assessment and the Investigation (Root Cause/Action Plan) Phase of CAPA CA-02893, Zimmer Biomet plans to revise relevant procedures for equipment to require that equipment not be released to production or, if already released to production, not be used if qualification activities are not completed, preventive maintenance is not completed on time, or validation and procedural updates are not completed. The details regarding these planned actions will be determined prior to the Implementation Phase of CA-02893 and Zimmer Biomet will provide further information regarding these corrective actions in future update responses. Completed Actions: No. Action Completion Date 3E-1 <Redacted B4> Initiated CAPA CA-02893 to address the issue s identified in Observation 3(E) (see attachment 3E-A). September 25,2016 3E-2 <Redacted B4> Obsoleted INST, 5.0.3.3, Run At Risk (R.A.R.) F orm, Rev.4 (see attachment 3E-B). September 26,2016 3E-3 September 28,2016 3E-4 <Redacted B4> Revised sections 3.3.1, 7.1.8, and 7.2 of QM 9.7, (see attachment 3E-D). September 28,2016 3E-5 <Redacted B4> (see attachment 3E-E). September 28,2016 3E-6 <Redacted B4> see attachment 3E-F). December 5, 2016 3E-7 Trained personnel to revised procedures (see attachment 3E-December Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 16 of 28 G). 13,2016 3E-8 <Redacted B4> Reviewed and assessed RAR Log to de termine whether containment action was requ ired for any of the six RA R instances on the log (see attachment 3E-H). December 13,2016 Planned Actions: No. Action Completion Date 3E-9 Complete root cause and action plan phase for CA-02893. <Redacted B4> 3E-10 Perform <Redac te d B4> revie w of Run at <Redacted B4> to establishment of the RAR Log on <Redacted B4> <Redac te d B4> 3E-11 Complete CA-02893 Implementation Phase. Target completion date to be reported in a future update 3E-12 Verify effectiveness of CA-02893 and close CAP A. Target completion date to be reported in a future update Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center S t . Warsaw, IN 46580 574.267.6131 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 17 of 28 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 18 of 28 FDA Observation #3F F. Devices packaged using sealers operating outside of a validated state are not documented",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_93",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 93,
      "text": "20.61(c) Page 17 of 28 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 18 of 28 FDA Observation #3F F. Devices packaged using sealers operating outside of a validated state are not documented a s no nconforming product. For example: i. Quality Alert #545 was initiated 3/10/2016 an d instructed operators to begin do cumenting actual parameter settings used when operating sealer <R edacted B4>. Of the <Redacted B 4> lots (<Redacted B4> devices) package d using sealer <Redacted B 4> between 3/10/2016 an d 9/27/2016, 31 lots were sealed using out-of-spec ification parameter settings and not documented as nonconfor ming product. 25 of th e 31 lots (total of <Reda cted B4> devices) (e.g ., Vanguard knee tibial bear ings wit h part numbers 183710, 183748, 183908, 183908, 183922, and 189708) had been di stributed at the time of this inspection. ii. Package Sealer Increased Monitoring Protocol (Rev 0, 08/19/2016), c urrently re fered to as IC 09 Interim Control Sterile Packaging Sea ler Incr eased Monit oring Interim Contr ol, (Rev 2 , 11/15/2 016) was appr oved on 8/19/2016 to begin documenting parameter settings used when operating all packag ing s ealers. Th e protocol instructs o perators to document such parameters using Manufacturin g Process Form (MPF #0 089. As of 9/27/2016, t he form had been implemented f or <Redacted B4> sealers and your firm's PMO Manager stated t hat implement ation for all other sealers was \"almost completed.\" We reviewed one MPF# 0 089 form appl icable to each of the <Redacted B 4> sealers. 1 of the <Re d acted B4> for m s indicated that on 9/24/2016, Sealer <Reda cted B4> was operating outside of the parameter ranges specif ied by Pr ocess Enginee ring Specification 1.31 (Rev. 91 . , effective 9/20/16). The <Redacted B4> lots sealed on 9/24/20 16 were not documen t ed as nonconforming pro du ct. Upon rev iew of all MPF #0089 forms by yo ur firm d uring this inspect i on, 102 lots were sealed using out-of-specification parameter settings between 9 /8/2016 and 9/27/2016 and not do cumented as nonconforming product. A t least 43 of the 102 lots (total of <Redacte d B4 > devices) (e.g., Vanguard knee tibial b earings with item number 183724, tibial plates with item number 81413302 , and Jogger-Joe sports medicine devices with item number 110010372) had been distributed at the time of this inspection. Zimmer Biomet 1800 W. Center St. Response to FDA 483 Issued Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Package Sealer Increased Monitoring Protocol (Rev 0, 08/19/2016), c urrently refered to as IC09 Interim Control Ste rile Packaging Sealer Increased Monitoring Interim Control, (Rev 2, 11/15/2016) was approved on 8/19/2016 to begin documenting parameter settings used when operating all packaging sealers. The protocol instructs operators to document such parameters using",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_94",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 94,
      "text": "Issued Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Package Sealer Increased Monitoring Protocol (Rev 0, 08/19/2016), c urrently refered to as IC09 Interim Control Ste rile Packaging Sealer Increased Monitoring Interim Control, (Rev 2, 11/15/2016) was approved on 8/19/2016 to begin documenting parameter settings used when operating all packaging sealers. The protocol instructs operators to document such parameters using Manufacturing Process Form (MPF #0089. As of 9/27/2016, the form had been implemented for <Redacted B4> sealers and your firm's PMO Manager stated that implementation for all other sealers was \"almost completed.\" We reviewed one MPF#0089 form applicable to each of the <Redacted B4> sealers. 1 of the <Redacted B4> forms indicated that on 9/24/2016, Sealer <Redacted B4> was operating outside of the parameter ranges specified by Process Engineering Specification 1.31 (Rev. 91., effective 9/20/16). The <Redacted B4> lots sealed on 9/24/2016 were not documented as nonconforming product. Upon review of all MPF #0089 forms by your firm during this inspection, 102 lots were sealed using out-of-specification parameter settings between 9/8/2016 and 9/27/2016 and not documented as nonconforming product. At least 43 of the 102 lots (total of <Redacted B4> devices) (e.g., Vanguard knee tibial bearings with item number 183724, tibial plates with item number 81413302, and Jogger-Joe sports medicine devices with item number 110010372) had been distributed at the time of this inspection. Observation 3F Investigation and Response: <Reda cted B4>. I n response to the FDA inspection, the findings contained in Obs ervation 3(F) were added to CAPA CA-02380 which is currently in the Investigation (Root Cause/Action Plan) Pha se. CA-02380 will also in vestigate and address the findings in Observations 1(C) and 6(A). On March 10, 2016, sealer operators were instructed via Quality Alert #545 to begin documenting actual parameter settings when using Sealer <Redac ted B4>. A Sealer < Red acted B4 > quality log was introduced for operators to record the actual sealing parameter for the seal er with a supervisor or designee approval. This requirement was expanded to all seale rs through Package Sealer Increased Monitoring Protocol, Rev. 0, effective on August 23, 2016. This protocol was later transferred to an Interim Control document IC-019, Sterile Packa ging Sealer Increased Monitoring Interim Control, Rev. 1 on November 4, 2016 (see attachme nt 3F- B, IC-019 was incorrectly identified as IC09). Under the protocol and now the IC-0 19 requ irements, operators document sealer parameter settings on Manufacturing Process For m MPF #0088, <Redacted B4>. Note that MPF 0088 replaced the Sealer <Redacted B4> quality log, which was no lo nger used after November 4, 2016. Betw ee n August 23 and November 4, 2016 the Sealer <Redacted B4> quality log and MPF 0088 wer e used in conjunction. During the inspection, Zimmer Biomet implemented a general work instruction document, WIG 0234, Sealer Interim Control, Product Release Procedure, October 20, 2016 (see attachment 3F-C, WIG 0234). This WIG 0234 requirement was also a part of the initial release of IC 019 on November 4, 2016. Further, CAPA CA-02645 was opened to address the",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_95",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 95,
      "text": "quality log and MPF 0088 wer e used in conjunction. During the inspection, Zimmer Biomet implemented a general work instruction document, WIG 0234, Sealer Interim Control, Product Release Procedure, October 20, 2016 (see attachment 3F-C, WIG 0234). This WIG 0234 requirement was also a part of the initial release of IC 019 on November 4, 2016. Further, CAPA CA-02645 was opened to address the failure to adhere t o the nonconforming product procedures, QM 13.0, Control of Nonconforming Product, and S OP 13.0.1, Nonconforming Product Procedure, CA-02645 will address any inconsistences an d deficiencies in the documentation and disposition of nonconforming products, as well as, t o ensure that the dispositions are adequate and correct . This CAPA is discussed further in t he separate response Observation 3(A). Contains Confidential Commerciallnformation Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 19 of 28 Zimmer Biomet 1800 W. Center St. Response to FDA 483 Issued Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 In response to this Observation, Zimmer Biomet took several product containment steps to ensure that only product that meets specification is distributed to the field. Specifically, in response to Observation 3F(i), Zimmer Biomet investigated th e <Redac ted B4> lots that were identi fied as orders sealed using out-of-specification parameter settings on Sealer <Redacted B4>. Based on this review, <Redacted B4>. As part of ongoing containment for CAPA CA-02380, Z immer Biomet will continue to review MPF 0088 and MPF 0089 forms to determine i f additional nonconforming product reports (NCRs) or containment actions are required. In response to the finding in Observation 3(F)(ii), Zimmer Biomet reviewed and investigated the MPF 0089 completed for Sealer <Redacted B4> on < Red act ed B 4>. As an immediate correc tion on No vember 23, 2016, Zimme r B i om et o p en e d N CR # 1 2 127 1 0 0 f o r th e < Re da cte d B4> lo ts o f product sealed on September 24, 2016 using Sealer <Reda cted B4> (see atta chm en t 3F-G, NCR 12127100). During the NC R investigation , Zimmer Biomet determined <Redacted B4>. <Redacted B4>. Following the completed NCR investigation on December 1, 2016, Zimmer Biomet <Redacted B4> <Redacted B4>. Upon investigation of the finding in Observation 3(F)(ii) regarding MPF 0088 forms (incorrectly identified as MPF 0089 in Observation 3F) that contain manufacturing orders produced using sealer parameters that were out of specification, Zimmer Biomet identified a total o f <Re da cted B4> affected lots. This total in c lude s the <Redacted B4> lots identified in Observation 3(F)(ii) as well as <Redacted B4>additional lots identified durin g the investigation. Zimme r Bio met has confi rmed <Red acted B4 > and documented in accordance with INST 13.0.2. 3 <Reda cted B 4> Rev 3, effe ctive December 6, 2016. Contains Confidential Commerciallnformation Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 20 of 28 Zimmer Biomet will continue to investigat e the findings in",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_96",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 96,
      "text": "B4>additional lots identified durin g the investigation. Zimme r Bio met has confi rmed <Red acted B4 > and documented in accordance with INST 13.0.2. 3 <Reda cted B 4> Rev 3, effe ctive December 6, 2016. Contains Confidential Commerciallnformation Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 20 of 28 Zimmer Biomet will continue to investigat e the findings in Observations 3(F)(i) and 3(F)(ii) as part of CAPA CA-02380 to address the issue of operating the packaging sealers outside the process specification. In addition, under CAPA CA-02645, Zimmer Biomet will correct any inconsistencies in the documentation and disposition of nonconforming products and ensure the dispositions are adequate and correct. Process and procedural changes to ensure th e appropriate use of the NC R process will also proceed under CA-02645, as described in th e response to Observation 3(A). Zimmer Biomet will continue to investigat e the issues raised by the Investigators in Observation 3(F) and will identify appropriate corrective actions. De tails of and timelines for any such actions will be included in future updates to this response. In addition, Zimmer Biomet is under taking a si te-wide review of the nonconforming product system, as described in the response to Observation 3. Updates on the progress of that effort will be provided in futur e upd ate responses as well. Completed Actions: No. Action Completion Date 3F -1 Quality hold 16-061 (3F-D) initiated September 28, 2 016 September 28, 2016 3F -2 Completed Health Hazard Evaluation Determination 09-2 016-081 to determine the need for escalation to the He alth Hazard Eva luation process ( see attachment 3F-E). October 5, 2016 3F -3 Implemented WIG 0234, Sealer Interim Control, Product Release Procedure required Quality review of MPF 0089 Packaging Process Monitoring Log and MPF 0088 <Redacte d B 4> ( see attachment 3F-C). October 20, 2016 3F -4 Initiated Interim Control IC 0 19, Sterile Packaging 1 (Seal er Increased Monitoring Interim Control, Rev. 1 (s ee attachment 3F-B). November 4, 2016 3F -5 Initiated NCR # 12127100 for orders sealed with out of s pecification settings on Sealer <Redacte d BS> on Sept ember 24, 2016 (see attachments 3F-F and 3F-G). November 23, 2016 Zimmer Biomet 1800 W. Center S t . Response to FDA 483 Issued Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commerciallnformation Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 21 of 28 3F-6 Added findings from Observation 3(F) to existing CAPA CA-02380 regarding process validation and process m onitoring of sealers (see attachment 3F-A). December 14, 2016 Zimmer Biomet 1800 W. Center S t . Response to FDA 483 Issued Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Planned Actions No. Action Completion Date 3F-7 Complete Investigation (Root Cause/Action Plan) Phase for CA-02380 f or finding in Observation 3F ( in addition to Observations 1C and 6A). [ Redacted B4> 3F-8 Conduct root cause analysis for CA-02380. [ Redacted B4> 3F-9 Complete CA-02380 Action Implementation Phase for finding in Observation",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_97",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 97,
      "text": "Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Planned Actions No. Action Completion Date 3F-7 Complete Investigation (Root Cause/Action Plan) Phase for CA-02380 f or finding in Observation 3F ( in addition to Observations 1C and 6A). [ Redacted B4> 3F-8 Conduct root cause analysis for CA-02380. [ Redacted B4> 3F-9 Complete CA-02380 Action Implementation Phase for finding in Observation 3F (in addition to Observations 1C and 6A), including: On going containment review, including, MPF forms and Sealer <Re dacted B4> Quality Logs to determine if additional NCRs or containment actions are required . Investigate and complete Root Cause Analysis . Create action/implementation plan to address issues identified in Observation 3(F) Target completion date to be reported in a future update 3F-10 Continue to review additional MPF forms and address any incorrect parameters through the NCR process Ongoing per the c urrent review p rocess per WIG0234 a nd NCR process per S OP 13.0.1 3F-11 Verify effectiveness of CA-02380 and close CAPA. Target completion date to be reported in a future update Contains Confidential Commerciallnformation Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 22 of 28 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 FDA Observation #3(G) G. Investigation and disposition documentation is n ot adequately re viewed and app roved to ensure appropriate completion of all activities prior to rel easing nonc o nforming product. For example, Produ ct Deviation/ Reject Report (\"Deviation\") Vesse l <Redacted B4> failed to meet specification for tens ile str ength as par t of the <Reda cted B4 > process monitoring performed under QP0001: Manufactured Poly Bar < Redacted B4> Test i ng Requirements (Rev. 10, e ffective 12/18/2014). Review of this d eviation r evealed: i. Testing performed during the investigation did not providee objective evidence that all bars in the lot met specifications. Your firm retested the tensile s trength of t he fa iled bar and <Redacted B4> bar in t he <Redacted B4>-bar l ot and released the lot after the retests met te nsile strength specificatio ns. Justification for accepting the entire lo t of <Redacted B4> bars based on the tes t re s ults of <Reda cted B4> was not documented. Moreover, the deviation failed to p rovide evidence that tensile test s amples were prepared from the cor e of t he <Reda cted B4> bars, wh ich your firm's Associate Di rector of Biomaterials Research stat e d is the worst-case loca tion with respect to mater ial consolidation during t he <Red acted B4> molding process. ii. The \"Investigation/Corrective Action\" section of Deviation #000245 recommends to \"Run full test on most recent l ot pr oduced fro m vessel <Red acted B4> b ut this t esting was ne ver per formed. As such, your firm was unable to provi de objective evidence that the <Reda c ted B4> lots of <Redacted B4> bar stock manufac tured in Vesse <Redacted B4> between",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_98",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 98,
      "text": "\"Investigation/Corrective Action\" section of Deviation #000245 recommends to \"Run full test on most recent l ot pr oduced fro m vessel <Red acted B4> b ut this t esting was ne ver per formed. As such, your firm was unable to provi de objective evidence that the <Reda c ted B4> lots of <Redacted B4> bar stock manufac tured in Vesse <Redacted B4> between 4/ 16/2015 (date the failed lot was p roces s ed) met specification for tensi le strength. As of 10/20/2016, your firm distrib uted <Redacted B4> devices manufactured out of t he <Redacted B4> l ots of bar stock. Additionally, as of 9/9 / 2016, your firm distributed <Redacted B4> inches of the <Re d acted B4> lots of bar s tock to other Zimmer B i omet facilit ies for their manu facturing of f i nished devices. O bservation 3(G) Investigation and Response: Zimmer Biomet uses an <Redact ed B4> mo lding pro cess to manufacture ultra-hi gh molecular weight polyethyle ne <Reda cted B4>) bar stock from < Re dacted B 4>. <R e dac ted B4>. <Redac ted B4>. Prior to recent in spection, Zimmer Biomet had been conducting <Redacted B4> process monitoring that consisted of at least <Redacted B4> sample from <Redacted B4> vessel used to produce <Redacted B4> bar stock. Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 23 of 28 Zimmer Biomet uses an <Redacted B4> molding process to manufacture ultra-high molecular weight polyethylene <Redacted B4>) bar stock from <Redacted B4>. <Redacted B4>. <Redacted B4>. Prior to recent inspection, Zimmer Biomet had been conducting <Redacted B4> process monitoring that consisted of at least <Redacted B4> sample from <Redacted B4> vessel used to produce <Redacted B4> bar stock. During the inspection, on October 13, 2016, Zimmer Biomet <Redacted B4> proc ess to address c oncerns regarding Zimmer Biomet's process monitoring. Then, on Octob er 21, 2016, Zimmer Biomet conducted <Redacted B4> analysis of dat a related to t he production of <Redacted B4> bar stock manufactured using both <Redacted B4> betw een January 2015 and July 2016 . The <R edacted B4> analysis showed that the <Redacted B 4>. This <Redacted B4> a n alysis a lso demo nstrate d <Redac ted B4>. Zimmer Biomet 1800 W. Center St. Response to FDA 483 Issued Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 ___ ~ _ On December 1, 2016, Zimmer Biomet initiated CAPA CA-03077 to address the issues identified in Observation 3(G). CAPA-CA-03077 is currently in the investigation (Root Cause/Action Plan) Phase (see attachment 3G-B, CAPA CA-03077 Summary). Earlier, on June 24, 2016, Zimme r Biomet initiated CAPA CA-0264 5 <Re dact ed B4>) to a ddress system-wide issues concerning control of product that does not conform to spe cified require ments. CAPA CA-02645 also is in the investigation (Root Cause/Action Plan) Phase. On December 7, 2016, Zimmer Biomet initiated a Health Hazard Evaluation-Determination (\"HHED\") to determine the clinical impact, if a ny, on distributed products that were m anufactured",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_99",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 99,
      "text": "initiated CAPA CA-0264 5 <Re dact ed B4>) to a ddress system-wide issues concerning control of product that does not conform to spe cified require ments. CAPA CA-02645 also is in the investigation (Root Cause/Action Plan) Phase. On December 7, 2016, Zimmer Biomet initiated a Health Hazard Evaluation-Determination (\"HHED\") to determine the clinical impact, if a ny, on distributed products that were m anufactured using <Redacted B4> bar stock produced in Vessel <Redacted B4> between A pr i l 6, 20 1 5 < Reda cted B4>) and May 11, 2015 <Re da cted B4> ) (see attachment 3G-C, HHED 12-2016-016). The HHE D address ed (1 ) the < Red a cte d B4> di stri but ed d evi ces manuf actured using the <Redacted B4> lots of <Re d act ed B4> b ar stock produced in Vessel < Red acted B4> between April 6, 2015, and May 11, 2015, and (2) the <Redacted B4> inches of ba r stoc k distribu ted to other <Redacte d B4> that were manufactured using the same <Redacted B4> lots. The conclusion of the HHED assessment was <Redacted B4> Contains Confidential Commerciallnformation Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 24 of 28 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 25 of 28 H. During the inspection, on November 8, 2016, Z immer Biomet implemented a standard op e rating procedure ( \"SOP\") that applies to all validated processes at the Warsaw North Cam p us and defines the requ irements for p rocess monitoring of outputs of val idated processes (see at tachm ent 3G-D, SOP 9.3. 4 Process Monitorin g of Validated Processes). The SOP provides i nstruction s for launching investigations when sample test results fall outside of spe cification or exhibit unexpec t ed process trends and establishing and maintaining variable sampling and monitoring plans u sed to monitor the outputs of validated processes. Specifically, in the event that the sample me a n or standard deviation falls outside of the defi ned Proce ss Control Limit(s), or if the t e st results are out of specification, an investigation of the process is required. Finally, under SOP 9. 3. 4, all required testing mu st be completed, with results entered into the appropriate software syst e m, and all required investigations must be completed and documented. Earlier, on O c tober 21, 2016, Zimmer Biomet implemented Interim Control IC-008 (see attachment 3G-E, Interim Control IC-008), which provides an increase to <Redacted B4> process monitoring of the <Redacted B4> process, and restarted the process on October 24, 2016. <Redacted B4>. In addition to the sampling above, morphology samples are being pulled from each of <Redacted B4> lots of <Redacted B4> bar stock manufactured for both <Redacted B4> (<Redacted B4> lots total) to establish a statiscally based process monitoring sampling plan within QP0001, Zimmer",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_100",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 100,
      "text": "increase to <Redacted B4> process monitoring of the <Redacted B4> process, and restarted the process on October 24, 2016. <Redacted B4>. In addition to the sampling above, morphology samples are being pulled from each of <Redacted B4> lots of <Redacted B4> bar stock manufactured for both <Redacted B4> (<Redacted B4> lots total) to establish a statiscally based process monitoring sampling plan within QP0001, Zimmer Biomet trained appropriate personnel to the requirements of IC-008 (see attachment 3G-F, IC-008 Training Records. During th e inspection, on Novem ber 8, 2016, Zimmer Biomet implemented a standard opera ting procedure ( \"SOP\") that applies to all validated processes at the War saw North Campus and def i nes the requirements for process monitoring of outpu ts of vali dated processes (see attachment 3G-D , SOP 9.3.4 Process Monitoring of Validated Processes). The SOP provides instructio ns for l aunching investigat ions when sample test results fall outside of specification or exhibit unexpected process trends and establishing and maintaining variable sampling and monitoring plans used to monitor the outputs of validated processes. Specifically, in the event that the sample mean or standard deviation falls outside of the defined Process Control Limit(s), or if the test results are out of specification, an investigation of the process is required. Finally, under SOP 9.3.4, all required testing must be completed, with results entered into the appropriate software system, and all required investigations must be completed and documented. Earlier, on October 21, 2016, Zimmer Biomet implemented Interim Control IC-008 (see attachment 3G-E, Interim Control IC-008), which provides an increase to <Redacted B4> process monitoring of the <Redacted B4> process, and restarted the process on October 24, 2016. <Redacted B4>. In addition to the sampling above, morphology samples are being pulled from each of <Redacted B4> lots of <Redacted B4> bar stock manufactured for both <Redacted B4> (<Redacted B4> lots total) to establish a statiscally based process monitoring sampling plan within QP0001, Zimmer Biomet trained appropriate personnel to the requirements of IC-008 (see attachment 3G-F, IC-008 Training Records. Pursuant to CAPA CA-03077, Zimmer Biomet will conduct an investigation t hat includes the fo l lowing tasks: 3. Characterize homogeneity within lot <Redacte d B4> for all ba rs produce d to confirm the tested samples represent all remaining untested m aterial within the same lot; monitoring of the process, and restarted the process on October 24, 2016. (b) (4) (b) (4) . (b) (4) In addition to the sampling above, morphology samples are being pulled from each of (b) (4) lots of (b) (4) bar stock manufactured for both (b) (4) ( (b) (4) lots total) to estimate the standard deviation for each characteristic (b) (4) . Test samples for morphology will continue to be collected from (b) (4) selected bar from (b) (4)lot to 4.D e velop a te st protocol to quantify the statistical diff erence between vessel <Reda cted B4> and all other vessels to confirm the <Redacte d B4> test results will also apply to all o ther vesse ls; 5. Conduct a root-cause analysis of the failed",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_101",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 101,
      "text": "samples for morphology will continue to be collected from (b) (4) selected bar from (b) (4)lot to 4.D e velop a te st protocol to quantify the statistical diff erence between vessel <Reda cted B4> and all other vessels to confirm the <Redacte d B4> test results will also apply to all o ther vesse ls; 5. Conduct a root-cause analysis of the failed < Redacted B4> test results identified in Observat ion 3( G); Zimmer Biomet 1800 W. Center St. Response to FDA 483 Issued Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 6. C onduct a root-cause analysis to determination why investigation and dispositi on documentation was not required prior to the release of nonconforming product; and 7. Reassess containment following the root-case analyses and characterization of process h omogeneity within lots and across vessels. Pursuant to CAPA CA-02645 <Redacted B4> Zimmer Biomet will conduct an investigation of its < Red acted B4> Completed Actions: No. Action Completion Date 3G-1 Implemented Interim Control IC-008 to increase to <Redact ed B4> process monitor ing of the < Redacted B4> process (see attachment 3 G-E, Interim Control IC-008). October 21, 2016 3G-2 Condu cted < Redacted B4> analysis of the dat a relat ed to the production of <Reda cted B4> bar sto ck manufactured using b oth <Redacted B4> between J anuary 2015 and July 2016, which showed <Redacted B4> ( see attachment 3G-A, ZRM_BI_0001_16 OOS investigation for FDA 483 Observation 3G). October 21, 2016 3G-3 During the inspection, on November 8, 2016, Zimmer Biomet implemented a standard operating procedure (\"SOP\") that applies to all validated processes at the Warsaw North Campus and defines the requirements for process monitoring of outputs of validated processes (see attachment 3G-D). The SOP provides instructions for launching investigations when sample test results fall outside of specification or exhibit unexpected process trends and establishing and maintaining variable sampling and monitoring plans used to monitor the outputs of validated processes. November 8, 2016 Contains Confidential Commerciallnformation Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 26 of 28 Zimmer Biomet 1800 W. Center S t . Response to FDA 483 Issued Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 • • r 1 • I • 1 r 3G-4 Trained appropriate personnel to the requirements of #IC-008 (see attachment 3G-F, IC-008 Training Records). Various dates in November - cecember 2016 3G-5 Initiated CAPA CA-03077 to address the issues identified in Observation 3(G) (see attachment 3G-B, CAPA CA-03077 Summary). December 1, 2016 3G-6 Initiated Health Hazard E valuation Determination to determine the clinical impact, if any, of distributed p roducts manufactured us ing <Reda cted B4> bar stock prod uced in V esse < Redacted B 4> betwee n <Redacted B4> (see a ttachment 3G-C, HHED 12-2016-016). December 7, 2016 Planned Actions: No. Action Completion Date 3G-7 Develop a test protocol to characterize homogeneity of within lot i(D) (4) n for all bars produced to confirm t he tested samples represent all remaining untested material within t he",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_102",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 102,
      "text": "cted B4> bar stock prod uced in V esse < Redacted B 4> betwee n <Redacted B4> (see a ttachment 3G-C, HHED 12-2016-016). December 7, 2016 Planned Actions: No. Action Completion Date 3G-7 Develop a test protocol to characterize homogeneity of within lot i(D) (4) n for all bars produced to confirm t he tested samples represent all remaining untested material within t he same lot. [ (b) (4) J 3G-8 Develop a test protocol to quant ify the statistical difference between ve sse l ~bl<41 and all other vessels to confirm the K 5) (4n test results will also apply to all othe r ~l5) (4) • 1 l<bH4r l 3G-9 Conduct root cause analysis to determine why investigation and disposition documentation was not required to release nonconforming product . [ (5) (4) l 3G-10 Conduct root cause analysis for the failed tensile test results ident ified in Observat ion 3(G). [ (b) (4) ] 3G-11 Reassess containment following root cause analysis and characterization of process homogeneity within lots and across[ (o ) (4 )) [ (b) (4) 3G-12 Complete CA-03077 Investigation (Root Cause/ Action Plan) Phase. [ (5) (4) l 3G-13 Complete CA-03077 Implementation Phase. Target completion date to be reported in a Contains Confidential Commerciallnformation Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 27 of 28 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 28 of 28 future update 3G-14 Verify effectiveness of CA-03077 and close CAPA. Target completion d ate to be r e ported in a fu ture up d ate Zimmer Biomet 56 West Bell Drive Response to FDA 483 Issued Warsaw, IN 46581 to Zimmer Biomet Warsaw 574.267.6639 on November 22, 2016 www.zimmerbiomet.com Confidential FDA Observation 4 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 1 of 11 FDA Observation #4 Procedures for design control have not been established. Specifically, The devices within the scope of DHF #KN152 (approved 2/3/2003) h ave not been designed in ac c ordance wit h the requirements of 2 1 CF R 820.30. The p roTuct scope of DHF #KN1 52 includes <Redacted B4> item numbers <Redacted B4> implant item numbers a nd <Redacted B4> instrument item n umbers): • Femoral components: o Vanguard Cruciate Retaining (CR) Interlok <Redacted B4> s izes) o Vanguard Posterior Stabllizing (PS) Interlok <Redacted B4> s izes) o Vanguard CR Porous Coat <Redacted B4> s izes) • Tibial bearings: o Vanguard CR <Redacted B4> s izes) o Vanguard CR Lipped <Redacted B4> s izes) o Vanguard PS (< Redacted B4> si zes) • Vanguard femoral distal a ugments <R edacted B4> siz es) • Vanguard femoral posterior augments < Redacted B4> si zes) • Instrumentation <R edacted B4 item",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_103",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 103,
      "text": "s izes) o Vanguard CR Porous Coat <Redacted B4> s izes) • Tibial bearings: o Vanguard CR <Redacted B4> s izes) o Vanguard CR Lipped <Redacted B4> s izes) o Vanguard PS (< Redacted B4> si zes) • Vanguard femoral distal a ugments <R edacted B4> siz es) • Vanguard femoral posterior augments < Redacted B4> si zes) • Instrumentation <R edacted B4 item number s) For example, the DHF i ndicates that: A. The design and development plan, INST 4.0.1.1.: Product Development Record (d ated 5/3 1/2001) does not: i. Define responsibility for i mplementation of the design and development ac tivities. ii. Identify and describe the interfaces with different groups or activities that p rovide, or result in, input to the design and development process. B. It is unclear if or when all design input requirements were reviewed and approved during the design project. Your firm’s Product Development Engineer explained that design inputs were approved during the first design review, which was held on 11/9/2001 a nd documented by INST 4.0.3.1. However, the “Design Inputs” section of the design review documentation indicates that design inputs had not been fully established at that time. For example, it states: Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 2 of 11 i. (b) (4) Your firm was unable to explain when all other device components within the scope of this DHF began to be (b) (4) or when the associated inputs were reviewed and approved. Notably, PS femoral components comprise only (b) (4) of the (b) (4) implant item numbers (approximately (b) (4)) within the scope of the design project. ii. (b) (4) Your firm’s Development Director, Transformative Technology, Knees explained that the (b) (4) The documentation provides no objective evidence that implants other than PS f emoral components were reviewed a nd ap proved during the initial desi gn review. Updated design inputs were documented in the \"Design File Review Matrix\" ( a pproved 8/4/2003); however, th is document post-dates the final approval of the desi g n project for commercial relea se, The DHF contai ns no objective evidence to demonst r ate that these design i nputs were appr oved prior to commercial release. c.P ro cedures to inc lude a mech anism for addressing incomplete and/or ambiguous desig n input requirements have not been established. For e xample: i. T he DHF d oes not contain or reference documentation defining the in tended use specific to the two types of femoral components (CR and PS) and three type s of t ibial bearings (CR, PS, an d CR Lipped) within the scope of the design project. As such, design input requirements specific to each component type were not d o cumented. ii. The DHF does not contain design input requirements for u se in revision su r geries. Th e indications for use shown in the curre nt",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_104",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 104,
      "text": "PS) and three type s of t ibial bearings (CR, PS, an d CR Lipped) within the scope of the design project. As such, design input requirements specific to each component type were not d o cumented. ii. The DHF does not contain design input requirements for u se in revision su r geries. Th e indications for use shown in the curre nt device package insert labeli n g (01-50-0975, Rev. M, effective 2015-03) include \"Correct ive or revision of unsucc e ssful osteotomy, arthodesis, or failure of previous jo int replac ement p rocedure.\" iii. The design inputs as documented in the \"Design File Review Matrix\" ( approved 8/ 4 /2003) are inc omplete and/or ambiguous. For example: Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 3 of 11 a. A lthough it is l isted as an \"Input Requirement\", the \"D escription\" sec t ion in fact describes the design outpu t of the femoral compone n ts, tibial bearings, and augments. For exa mple, it descri bes femoral co m ponents as follows: < Redacted B 4> b. Although it is listed as an \"Input Requirement\", t he \"Special Fe a tures(s) / P erformance Characteristics\" section indicates \"same as pred i cate\" and l ists items such as the following without providing associat e d design input requirements: 1. \" CR & PS Femoral Components\" 2. \"Interlok and Porous Finish on Femoral Components\" 3. \"Cruciate Retaining (CR), CR-Lipped and Posterior Stabilized (PS) B e arings\" iv. The design inputs documented in Rev. C of the \" 10 Ri sk Table\" for DHF #KN152 (comp l eted after the design project and ap proved on 11/13/2014) are incompl e te and/or ambiguous. For example, design inputs such as \"Must be able to w ithst and anticipated loads\", \"Adequate femoral strength\", and those inputs list e d to address the user nee d of \"Adequate fixation\" are not defin ed in a manner in wh ich they may be objecti vely verified. The actual mec hanical loads the device must withstand during use have not been defined or documented in the DHF. D. Procedures for design verification have not been adequately established. For example: i. During the “TF Mechanical Stability Test (MT2658)” (dated 9/23/2002), your firm determined the maximum force to dislocation for each of the three bearing types (CR, CR Lipped, and PS). While reviewing this design verification study, we observed that: Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 4 of 11 a. Objective acceptance criteria were not defined or shown to have been m e t during the study. The study concluded that the ti biofemoral sta b lity \"is simil ar to the",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_105",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 105,
      "text": "Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 4 of 11 a. Objective acceptance criteria were not defined or shown to have been m e t during the study. The study concluded that the ti biofemoral sta b lity \"is simil ar to the tibiofemoral stability that has been reported for ot her total knee systems.\" b. J ustification for the sizes of f emoral components an d tibial bearings use d during the study was not documented to provide objective evid e nce that the worst-case condition(s) were challenged. Speci fically: 1. Size <Redacted B4> mm femoral components were te sted. The smallest and largest sizes within the scopy of the design project we r e <Reda cte d B4 > mm and <Redacted B4> mm, respectively. 2. Size <Redacted B4 > mm x <Red acted B4> mm (thickness) tibial bearings w er e tested. The smallest and lar gest sizes within the sco pe of th e design proj ect were <Redacted B4> mm and <Redacted B 4> mm, respectiv e ly. Each size was also offered in t hicknesses bet ween <Redact ed B4> and <Redacted B4> mm. c. V alid statistical r ationale for th e sampling plans use d was not docum e nted. 5 or 6 specimens were tested for ea ch of the three bearing types (CR, CR Lippe d, and PS). ii. D uring t he \"Tibiofemoral Contact Area Test (Mf2656)\" (d ated 8/22/2002), your fir m determined the tibiofemoral contact area for 4 different femoral compo n ent/tibial bearing combin ations: Table - Femoral Component Tibial Bearing <Redacted B4> mm CR <Redacted B4> mm x <Redacted B4> mm CR <Redacted B4> mm x mmCR <Redacted B4> mm CR <Redacted B4> mm x mm CR Lipped <Redacted B4> mm PS <Redacted B4> mm x mm PS While reviewing this design verification study, we observed that: Femoral Component Tibial Bearing (b) (4) mm CR (b) (4) mm x (b) (4)mm CR (b) (4) mm CR (b) (4) mm x (b) (4) mm CR (b) (4) mm CR (b) (4) mm x (b) (4)mm CR Lipped (b) (4) mm PS (b) (4)mm x (b) (4) mm PS During the \"Tibiofemo ral Contact Area Test (Mf2656)\" (dated 8/22/20 02), your firm determined the tibiofemoral contact area for 4 different femoral component/tibial bearing combinations: Table - Femoral Component Tibial Bearing <Redacted B4> mm CR <Redacted B4> mm x <Redacted B4> mm CR <Redacted B4> mm x mmCR <Redacted B4> mm CR <Redacted B4> mm x mm CR Lipped <Redacted B4> mm PS <Redacted B4> mm x mm PS While reviewing this design verification study, we observed that: Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 5 of 11 a. Objective acceptance criteria were not defined or shown",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_106",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 106,
      "text": "mm x mm PS While reviewing this design verification study, we observed that: Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 5 of 11 a. Objective acceptance criteria were not defined or shown to have been m e t during the study. The study concluded the contact areas are \"similar to the conta ct ar ea that has been reported for other total knee systems . \" b. The applied loads u sed during the st udy wer e based on <Redacted B 4 >. The study references literature in which th e same assumed body weight was used; however, j ustification for wh y thi s assumed body weight was acceptable for the purposes of this study was no t documented. c. Valid statistical rationale for t he sampling plans us ed was not docu m ented. Each femoral component/tibial bearing combinati on was tested <Redacted B4> times at each of <Reda cted B4> . E. Procedures for design validation have not been adequately established. Specifically: i. T he DHF contains two items which the design and development plan identifies a s design validation activities. The d ocumentation does not provide ob jective evi d ence that the devic e confor ms to user needs and intended uses. Specif ically, the documentation entails: a. A one-page l etter fr om a surgeon dated 2/18/2003 that states, in part: \"I wa nted to advis e you th at th e implantation of the first [device] is going alo ng extremely well.\" Notably, the letter indicates that the P S version o f th e device was not assessed at the time, as it states: \"I certainly am wait ing for the P S components and look forward to you brin ging those\". b.L it erature sho wing that \"Use of a similar device (Maxim) resulted in a ccep t able performance.\" Your firm's Development Director, Transf ormative Technology, Knees explained that Maxim is the most direct predicate device for the Vanguard knee system but described several differences between the Maxim and Vanguard knee systems, includin g but not limited to <Redacted B4>. A s such, the li terature does not prov i de evidence that the Vanguard knee system was validated. ii. Your firm could not provide objective evidence t hat all identified design ri sks were adequately mitigat ed. INST 4.0.2. 1: Risk Assessment Work Sheet (approved 11/9/2001) identifies \"Tolerance stack-up\" as a potential risk (hazard). Your firm's Product Development Engineer stated that a tolerance stack-up analysis was not documented. risks Your firm could not provide objective evidence that all identified design risks wer e adequately mitigated. INST 4.0.2.1: Risk Assessment Work Sheet (approved 11/9/2001) identifies \"Tolerance stack-up\" as a potential risk (hazard). Your firm's Product Development Engineer stated that a tolerance stack-up analysis was not documented. Between 7/1/2014 and 10/17/2016, your firm distributed <Redac ted B4> devices having part",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_107",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 107,
      "text": "analysis was not documented. risks Your firm could not provide objective evidence that all identified design risks wer e adequately mitigated. INST 4.0.2.1: Risk Assessment Work Sheet (approved 11/9/2001) identifies \"Tolerance stack-up\" as a potential risk (hazard). Your firm's Product Development Engineer stated that a tolerance stack-up analysis was not documented. Between 7/1/2014 and 10/17/2016, your firm distributed <Redac ted B4> devices having part numbers within the scope of DHF #KN152. Observation 4 Investigation and Response: Earlier this year, Zimmer Biomet self-identified issues at the Warsaw North Campus concerning the establishment and maintenance of design controls. <Redact ed B 4> desi gn control s o n behalf of Zimmer Biomet at the Warsaw North Campus and identified numerous issues (see attachment 4- A, C A-02719 <Redacted B4> ). In response, on July 19, 2016, Zimmer Biomet initiated CAPA CA-02719 (see attachment 4-B, CAPA CA-02719 Summary). CAPA C A-02719 is currently in the Investigation (Root Cause/Action Plan) Phase . After the rece nt inspection, Zimmer Biomet determined that all of the design control issues identified in Observation 4 are within the scope of CAPA CA-02719. Zimmer Biomet took steps to contain the design control issues identified <Redacte d B4> As a result of the recent inspection, Zimmer Biomet determined that additional containment activities are necessary. <Re dact ed B4>. This will be accomplished (1) by updating an existing work instructi on (see attachment 4-D, INST 4.3.1.5, Design History File Review Checklist) to include the specific issues identified ( Red a ct ed B4) and (Redacted B4)) review the proposed products' DHF against the DHF checklist (see attachment 4-H, SOP 4.3.1, Project Initiation & Design History File). Second, as an additional interim control, Zimmer Biomet will require that new corporate procedures for Design Control and Risk Management, <Redacted B4>, are used in the development of products at the Warsaw North Campus in lieu of legacy Biomet procedures (i.e., QM 4.3 and QM 4.4). Finally, Zimmer Biomet will evaluate (<Redacted B4> the containment of DHF #KNF152, the DHF cited in Observation 4, which contains components <Redacted B4> (see attachment 4-C). CAPA CA-02719 was demoted to the correction phase in order to add these additional containment activities.. Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 6 of 11 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 7 of 11 (b) (4) ) review the proposed products’ DHF against the DHF checklist (see attachment 4-H, SOP 4.3.1, Project Initiation & Design History File). Second, as an additional interim control, Zimmer Biomet will require that new corporate procedures for Design Control and Risk Management, (b) (4) , are used in the development of products at the Warsaw North Campus in lieu of legacy Biomet procedures (i.e., QM",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_108",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 108,
      "text": ") review the proposed products’ DHF against the DHF checklist (see attachment 4-H, SOP 4.3.1, Project Initiation & Design History File). Second, as an additional interim control, Zimmer Biomet will require that new corporate procedures for Design Control and Risk Management, (b) (4) , are used in the development of products at the Warsaw North Campus in lieu of legacy Biomet procedures (i.e., QM 4.3 and QM 4.4). Finally, Zimmer Biomet will evaluate ( (b) (4) the containment of DHF #KN152, the DHF cited in Observation 4, which contains components (b) (4) (see attachment 4-C). CAPA CA-02719 was demoted to the correction phase in order to add these additional containment activities. Pursuant to CAPA CA-02719, Zimmer Biomet conducted an investigation t hat included the fo l lowing tasks: 1. Execute the protocol f or ev aluating the <Redacted B 4> identifie d <Redac t ed B4> one DHF identified by the FDA inspe ction; 2. Analyze and review the CAPA database t o identify op en CAPAs rel ated desi gn control; 3. Evaluate containment of any CAPAs found a s a result of investigation tas k #2; 4. Map any CAPAs identified in i nvestigation task #2 to the <Redacted B4> audit results so that lik e issues may be addressed together; 5. Conduct a root-case analysis t hat addresses all identified design co ntrol issues; 6. Identify actions needed to correct and prevent recurrence o f the de sign control pro b lems and establish a verification of effectiveness (\"VoE\") to e nsure that root causes have b een corrected; and 7. Review Observation 4 to determine whether a ll of the design control issues identified in th e observation are within the scope of CAPA CA-02719. The investigation revealed <Redact e d B4> Zimmer Biomet initiat ed HHED s whenever a finding of the investigation s u ggested <Redacted B 4>. Across t he seve n product families, Zimmer B i omet initiated < R edacted B4> H HEDs for t his reason. T he HHED s <Redacted B4> (i n tota l) were r esolved as fo ll ows: <Redact ed B4> hav e now bee n closed, <Redacted B4> have be en elevated to a Health Hazard Evaluatio n (\"HHE \"), and <Redacted B4> remain open (see attachment 4-J CA-02719 C ontai nment Update). As a result of these activi ties, pr oducts from <Redacted B4> Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 The determination reached in HHEDs 09-2016-106 and 09-2016-109 pertaining to DHF #KN000223 was that the issues should be excalated to the HHE process, so Zimmer Biomet initiated HHEs 2016-319 and 2016-320. They are still in process, and will be completed by <Redact ed B4> . Zimmer Biomet will provide details regarding any decisions reac hed or actions taken as a result of the HHEs in our up date on <Redacted B4> In addition, the investigation revealed that <Redacted B4> As part of the investigation, Zimmer Biomet conducted a",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_109",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 109,
      "text": "Zimmer Biomet initiated HHEs 2016-319 and 2016-320. They are still in process, and will be completed by <Redact ed B4> . Zimmer Biomet will provide details regarding any decisions reac hed or actions taken as a result of the HHEs in our up date on <Redacted B4> In addition, the investigation revealed that <Redacted B4> As part of the investigation, Zimmer Biomet conducted a root-cause analysis under CAPA CA ­02719 and determined that design control procedures at the Warsaw North Campus <Redacted B4>. The root-case analysis determined that this was because <Redacted B4> <Redacted B4>. <Red acted B4 >. Zimmer Biomet will evaluate al l procedures, forms, and work instructions within this <Redacted B4> documentation to ensure t hat the quality system is compliant with the requirements of 21 C.F.R. § 820.30. Specifically, Zimmer Biomet will ensure that the procedures, forms, and work instructions: 1. Include plans that describe or reference design and development activities and define responsibility for implementation, including identifying and describing the interfaces with different groups or activities that provide design inputs; 2. Ensure that formal documented reviews of the design results are planned, conducted, and approved at appropriate stages of the device' s design development; 3. Ensure that the design requirements relating to a device (i.e. design inputs) are appropriate and address the intended use of the device, including a mechanism for addressing incomplete, ambiguous, or conflicting requirements; Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 8 of 11 5. Procedures for design validation that requires ensuring that devices conform to def ined user needs and intended uses, including testing production units under actual or simulated use conditions and conducting a risk analysis where appropriate. <Redacte d B4> Zi mmer Biomet will rel ease these new Design Control and Risk Management procedures as an inte rim control on the Warsaw North Campus. This interim control will continue until the ne w procedures are fully implemented through the standard company process for the relea se of a set of corporate procedures, forms, and work instructions. Upon release of the interim control Design Control and Risk Management procedures on the Warsaw North Campus, Zimmer Biomet will remediate all documentation associated with active DHFs (i.e., DHFs for implants and instrumentation that are still being distributed). (b) (4) Upon release of the interim control Design Control and Risk Management procedures on the Warsaw North Campua, Zimmer Biomet will remediate all documentation associated with active DHFs (i.e., DHFs for implants and instrumentation that are still being distributed). <Redacted B4> <Reda cted B4> Completed Actions: No. Action Completion Date 4-1 Haq(b)(4) Iof design controls at the Warsaw North Campus (see attachment 4-A). March 18, 2016 4-2 Initiated CAPA CA-02719 j(bf<4r (see attachment 4-B). I July 19, 2016 4-3 Analyzed and reviewed the CAPA database to identify open CAPAs related to design control. September 29, 2016 4-4 Determined that there were[(6) (4) r ~(b)(4) September 29, 2016 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_110",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 110,
      "text": "18, 2016 4-2 Initiated CAPA CA-02719 j(bf<4r (see attachment 4-B). I July 19, 2016 4-3 Analyzed and reviewed the CAPA database to identify open CAPAs related to design control. September 29, 2016 4-4 Determined that there were[(6) (4) r ~(b)(4) September 29, 2016 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commerciallnformation Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 9 of 11 '· Determined that there were[(6) (4) r ~(b)(4) 4-5 Mapped open CAPAs related to design control to the [(b ) ( 4~ audit results so that like issues could be addressed together (see attachment 4-F). September 29, 2016 4-6 Executed the protocol for evaluating both nonconformances and complaints to determine whether Warsaw Nort h Campus product lines whose DHFs were audited by [(15f(4 ) were performing as ant icipated (see attachment 4-C). September 30, 2016 4-7 Determined that only one product family had experienced a complaint rate higher t han expected, on tw o separate risk lines, which were addressed wit h an HHED and a CAPA (see attachment 4-E). September 30, 2016 4-8 Initiated HHED in connection w ith th e~b) (4~DHFs that were auditedbyf(b ) (4 )1 . September 30, 2016 4-9 Conducted a root-cause analysis t hat addressed all identified design control issues (see attachment 4-G). December 1, 2016 4-10 Ident ified actions needed to correct and prevent recurrence of the design cont rol problems. December 2, 2016 4-11 Established a VoEplan to ensure t hat root causes have been corrected. December 2, 2016 4-12 Reviewed Observation 4 to determine whether all of t he design control issues ident ified in t he observation are within the scope of CAPA CA-02719. December 2, 2016 4-13 Updated an existing work instruction (see attachment 4-D) that prevents release of products wit h DHFs having the same issues identified b y1(b ) (4 )1 and FDA. December 16, 2016 4-14 Implemented an interim control that prohibits t he release of any product using the Warsaw Nort h Campus design cont rol process wit hout evaluation by i(D) (4) I(see attachment 4-H). December 16, 2016 4-15 Evaluated the containment of DHF #KN152 (see attachment 4-1). December 16, 2016 4-16 Closed[{l5f(4 HHEDs t hat were generated from the [{t5f(4))audit results (see attachment 4-J). )l December 16, 2016 4-17 (t5)(4) 1 December 16, 2016 4-18 I Completed Healt h Hazard Evaluation HHE 2016-321 for the ((b ) DHF #KN152 (see attachment 4-M). (4) I December 20, 2016 Planned Actions: No. Action Completion Date 4-19 Complete Root Cause I Action Plan Phase 4-20 Complete t he HHE process pertaining to t he products in Design History File [(D) (4) l (HHE#: 2016-319, 2016-320) Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. to Zimmer Biomet Warsaw Warsaw, IN 46580 on November 22, 2016 574.267.6131 ~1~~{ 1 -Contains Confidential Commerciallnformation Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 10 of 11 Zimmer Biomet Response to FDA 483 Issued",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_111",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 111,
      "text": "pertaining to t he products in Design History File [(D) (4) l (HHE#: 2016-319, 2016-320) Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. to Zimmer Biomet Warsaw Warsaw, IN 46580 on November 22, 2016 574.267.6131 ~1~~{ 1 -Contains Confidential Commerciallnformation Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.6J(c) Page 10 of 11 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 11 of 11 4-21 Evaluate all procedures, forms, and work instructions within the draft Design Control and Risk Management documentation to ensure that the quality system is compliant with the requirements of 21 C.F.R. § 820.30. 4-22 4-23 Assess any HHEDs generated from the containment evaluation of DHF #KN152 to determine if any HHEs or product holds are necessary. 4-24 4-25 Remediate all documentation associated with active DHFs (i.e., DHFs for implants and instrumentation that is still being distributed) by reviewing such DHFs against revised procedures, forms, and work instructions so as to conform to those revised procedures, forms, and work instructions. 4-26 Complete Action Implementation Phase Target completion date to be reported in a future update 4-27 Execute the VoE plan by reviewing a sample of active or completed DHFs to determine if DHF documents comply with the revised procedures, forms, and work instructions. Target completion date to be reported in a future update Zimmer Biomet 56 West Bell Drive Response to FDA 483 Issued Warsaw, IN 46581 to Zimmer Biomet Warsaw 574.267.6639 on November 22, 2016 www.zimmerbiomet.com Confidential FDA Observation 5 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 1 of 12 FDA Observation #5 Procedures for corrective and preventive action have not been adequately established. Specifically, A. CP 1409: Determining Need for HHE (Rev. 3, effective 3/20/2014) does not adequately establish requirements for analyzing data sources to identify existing or potential quality problems. CP 1409 states that \"Form CF1405 HHE Determination will be initiated to determine if an HHE or field action is required pursuant to CP1406 Field Action Activities.\" CP 1406 (Rev. 5, effective 9/11/2015) defines a Health Hazard Evaluation (HHE) as an \"evaluation of the health hazard presented by a product being considered for recall or other corrective or removal action.\" While reviewing 17 of the 313 Health Hazard Evaluation Determinations (HHEDs) initiated between 07/01/2014 and 09/12/2016, we observed: i. HHED forms as well as Section 7.2.5 of CP1409 ask \"Does the product issue or event: 1) Reasonably pose a potential risk to health based on Trend Analysis or previously unidentified risk? If Yes, an HHED Meeting is required.\" The purpose of HHED Meetings is to determine escalation to HHE. However, according to your firm's Field Action Leader, the way \"Trend Analysis\" is to be conducted is not defined by",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_112",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 112,
      "text": "7.2.5 of CP1409 ask \"Does the product issue or event: 1) Reasonably pose a potential risk to health based on Trend Analysis or previously unidentified risk? If Yes, an HHED Meeting is required.\" The purpose of HHED Meetings is to determine escalation to HHE. However, according to your firm's Field Action Leader, the way \"Trend Analysis\" is to be conducted is not defined by procedure. In 17 of 17 HHEDs sampled, this question was answered as \"No\". ii. 2 of the 17 HHEDs sampled (HHED #00237 and #00293) relate to complaints of foreign substances found in the sterile packaging of Class II Juggerknot sports medicine devices. The complaint devices associated with HHEDs #00237 and #00293 completed manufacturing on 12/02/2015 and 03/02/2016, respectively. The devices were packaged in the same work center ( (b) (4)). During the inspection, we identified 34 Product Deviation/Reject Reports (i.e., nonconforming product recalls) related to debris in packaging that originated from work center (b) (4) between 12/02/2015 and 03/02/2016. This finding was not documented in the investigation notes of either HHED. According to the Field Action Leader, the Product Deviation/Reject Reports were not considered in the \"Trend Analysis\". In addition to the 17 HHEDs sampled, we observed 2 other HHEDs (#00216 and #00245) initiated due to similar complaints received for Juggerknot sports medicine devices on 1/5/2016 and 1/19/2016. The complaint devices were again packaged in work center <Redacted B4 > and comp leted manufact urin g on 12/08 /2015 and 12/28/2 0 15. <Redacted B4> devices from the Juggerknot sports medicine device family were sealed in work center <Redacted B4> between 12/02/2015 and 03/02/2016, of which 12,110 devices have been distributed. 4 complaints related to debris in sterile packaging were reported from these 12,110 devies. All 4 resulted in HHEDs (00216, 00237, 00245 and 00293). None of the 4 HHEDs were escalated to an HHE. Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 2 of 12 2 of the 17 HHEDs sam pled (HHED #00237 and #002 93) rel ate to compl aints o f f oreign substa nces found in the steril e pa ckaging of Clas s II Juggerkn ot sport s med i cine devices. The c omplaint de vices as soci ated wi th HHEDs #0 0237 and #00293 complete d man ufactur ing on 12/02/201 5 an d 03/02/2016 , r especti vely. Th e devic es wer e pa ckaged i n the sa me w ork cente r ( ( b) (4)). D urin g t he in spection, we identified 34 Product Deviation/Reject Reports (i.e., nonconforming product recalls) related to debris in packaging that originated from work center (b) (4) between 12/02/2015 and 03/02/2016. This finding was not documented in the investigation notes of either HHED. According to the Field Action Leader, the Product Deviation/Reject Reports were not considered in the \"Trend Analysis\". In addition to the 17 HHEDs",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_113",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 113,
