      "text": "he in spection, we identified 34 Product Deviation/Reject Reports (i.e., nonconforming product recalls) related to debris in packaging that originated from work center (b) (4) between 12/02/2015 and 03/02/2016. This finding was not documented in the investigation notes of either HHED. According to the Field Action Leader, the Product Deviation/Reject Reports were not considered in the \"Trend Analysis\". In addition to the 17 HHEDs sampled, we observed 2 other HHEDs (#00216 and #00245) initiated due to similar complaints received for Juggerknot sports medicine devices on 1/5/2016 and 1/19/2016. The complaint devices were again packaged in work center <Redacted B4> and completed manufacturing on 12/08/2015 and 12/28/2015. <Redacted B4> devices from the Juggerknot sports medicine device family were sealed in work center <Redacted B4> between 12/02/2015 and 03/02/2016, of which 12,110 devices have been distributed. 4 complaints related to debris in sterile packaging were reported from these 12,110 devies. All 4 resulted in HHEDs (00216, 00237, 00245 and 00293). None of the 4 HHEDs were escalated to an HHE. Observation 5A Investigation and Response: On December 1, 2016, Zimmer Biomet opened CAPA CA‐03078 to investigate and address the findings in Observation 5(A) regarding deficiencies in the Health Hazard Evaluation Determination (“HHED”) process at the Warsaw North Campus (see attachment 5A‐A, CA ‐03078 CAPA Summary). CA‐03078 is currently in the Correction Phase. Zimmer Biomet’s preliminary investigation of the issues identified in Observation 5(A) determined that the <Redac t e d B4>. The pre vious HHED proc edure and form, u nder which the four HHEDs ident ifie d in sub ‐part (ii ) of Observ ation 5(A) were proce ssed, have been obsol eted; they were super sede d by proc edure CP0 4100, H ealth H azard Evalu ation ( HHE) Pro cess, Re v. 1 and the assoc iated HHED form, CF0 4100, H ealth H azard Evalu a tion Determin ation Form, Re v. 1 (see attach ments 5A‐B, CP0 4100, Rev . 1, and 5A‐C, CF0 4100, Rev. 1). Both CP 04100 and CF 04100 were implem ente d at the W arsaw North C ampus d urin g in the r ecent FDA inspec tion , on Sept ember 22, 2016, wi th a requir ement that all in‐pr ocess HHED s at the tim e of re leas e of the proc edure and form wer e t o be al igned with the new pr oces s by Nov embe r 2, 2 0 16. Z immer B iomet tr ained approp riate pers onne l to the new proc edure and form prio r to implement ation (see attac hment 5A‐D, Tra ining Reco rds). As a correction, Zimmer Biomet will apply the new HHED form, CF04100, to the four HHEDs referenced in Observation 5(A)(ii), HHEDs #00237, #00293, #00216, and #00245. Each will then be reassessed for the need to escalate to an HHE under the new HHED process. <Redac ted B4> Zimmer Biomet will also conduct a (b) (4 ) review and (b) (4 ) of HHEDs performed prior to the September 22, 2016 implementation",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_114",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 114,
      "text": "the new HHED form, CF04100, to the four HHEDs referenced in Observation 5(A)(ii), HHEDs #00237, #00293, #00216, and #00245. Each will then be reassessed for the need to escalate to an HHE under the new HHED process. <Redac ted B4> Zimmer Biomet will also conduct a (b) (4 ) review and (b) (4 ) of HHEDs performed prior to the September 22, 2016 implementation of the new HHED form and process. The (b) (4 ) reviZi mmer B iomet wil l als o condu ct a <Red acted B4 > revie w and <R edacte d B4> of HHE Ds p erformed prior to the September 22, 2016 implementation of the new HHED form and process. The <Redacted B4> review will include all HHEDs at the Warsaw North Campus that meet both following criteria: (1) initiated after the last revision to the previous HHED procedure (March 20, 2014) and before the release of the new HHED process (september 22, 2016) and (2) nZimmer Biomet will also conduct a <Redacted B4> review and <Redacted B4> of HHEDs performed prior to the September 22, 2016 implementation of the new HHED form and process. The <Redacted B4> review will include all HHEDs at the Warsaw North Campus that meet both of the following criteria: (1) initiated after the last revision to the previous HHED procedure (March 20, 2014) and before the release of the new HHED process (September 22, 2016) and (2) not previously escalated to an HHE. Zimmer Biomet will also conduct a (b) (4) review and (b) (4) of HHEDs performed prior to the September 22, 2016 imp lementation of the new HHED form and process. The (b) (4) reviZimmer Biomet will also conduct a <Redacted B4> review and <Redacted B4> of HHEDs performed prior to the September 22, 2016 implementation of the new HHED form and process. The <Redacted B4> review will include all HHEDs at the Warsaw North Campus that meet both following criteria: (1) initiated after the last revision to the previous HHED procedure (March 20, 2014) and before the release of the new HHED process (september 22, 2016) and (2) nZimmer Biomet will also conduct a <Redacted B4> review and <Redacted B4> of HHEDs performed prior to the September 22, 2016 implementation of the new HHED form and process. The <Redacted B4> review will include all HHEDs at the Warsaw North Campus that meet both of the following criteria: (1) initiated after the last revision to the previous HHED procedure (March 20, 2014) and before the release of the new HHED process (September 22, 2016) and (2) not previously escalated to an HHE. In addition, Zimmer Biomet will review the newly implemented HHED procedure and form, CP04100 and CF04100, to ensure that it adequately addresses the findings in Observation S(A). This will include the defini tion and direction regarding the conduct of trend analysis, as identified in Observation S(A)(i), and the consideration of non-conforming product reports (\"NCRs\") and other related HHEDs as inputs to the HHED process, as identified in Observation S(A)(ii). Further, Zimmer Biomet will audit all HHEDs",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_115",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 115,
      "text": "form, CP04100 and CF04100, to ensure that it adequately addresses the findings in Observation S(A). This will include the defini tion and direction regarding the conduct of trend analysis, as identified in Observation S(A)(i), and the consideration of non-conforming product reports (\"NCRs\") and other related HHEDs as inputs to the HHED process, as identified in Observation S(A)(ii). Further, Zimmer Biomet will audit all HHEDs completed with the newly implemented HHED procedure and form to assess the effectiveness of CP04100 and CF04100 and determine if there are any gaps in the process. Zimmer Biomet will provide details of additional corrective actions taken as result of this analysis in future update responses. Completed Actions: No. Action Completion Date SA-l Implemented new HHE procedure, CP04100, Rev. 1, at Warsaw North Campus (see attachment SA-B). September 22, 2016 SA-2 Implemented new HHED form, CF04100, Rev. 1, at Warsaw North Campus (see attachment SA-C). September 22, 2016 SA-3 Initiated CAPA CA-03078 to address the issues identified in Observation S(A) (see attachment SA-A). December 1, 2016 SA-4 Trained personnel to new CP04100 and CF04100 (see attachment SA ­D). December 12, 2016 SA-S Identified (i) all HHEDs within scope for <Red acte d B4> review and <Redacted B4> and (ii) all HHEDs completed with the newly implemented HHED procedure and form (see attachment SA-E, List ofHHEDs). December 13, 2016 Planned Actions: No. Action Completion Date SA-6 Apply CF04100, Rev. 1 to HHEDs #00237, #00293, #00216, and #0024S, and reassess HHED decision per CP04100. <Re dacted B4> 1 SA-7 Assess effectiveness of CP04100 and CF04100 against the findings of Observation S(A)(i) and S(A)(ii) and audit all HHEDs completed prior t othe opening of this CAPA (December 1, 2016) with t he newly implemented HHED procedure and form to identify any gaps in t he new procedure and form. [ Redacte d B4> Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46S80 to Zimmer Biomet Warsaw S74.267.6131 on November 22, 2016 Contains Confidential Commercia/Information Exempt from Disclosure Under FOIA Exemption 4 and21 C.F.R. 20.6l(c) Page 3 of 12 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 4 of 12 5A-8 Complete CA-03078 R oot Ca use/Action Pla n Phas e <Redact ed B4> 5A-9 Complete <Redac t ed B4>, revie w and <R eda cted B4 > of HHEDs i dent i fied in Action 5A -5(i), tra nsfer the HH EDs to revise d HHED Form CF04100, e v aluate th e HHE D deci sion per r evise d CP04100 , and addr ess a ny gaps i denti f ied i n Action 5A-7. Target completion d a te to be repo rted in a f utu re update 5A-10 Complete CA-03078 I mplementation Ph ase. Target completion date to be reported in a future update 5A-11 Verify effectiveness o f CA -03078 and clos e CAPA. Target completion d a te",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_116",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 116,
      "text": "CP04100 , and addr ess a ny gaps i denti f ied i n Action 5A-7. Target completion d a te to be repo rted in a f utu re update 5A-10 Complete CA-03078 I mplementation Ph ase. Target completion date to be reported in a future update 5A-11 Verify effectiveness o f CA -03078 and clos e CAPA. Target completion d a te to be repo rted in a f utu re update Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 5 of 12 FDA Observation #5B B. Corrective actions have not been effective in preventing recurrence of quality problems. Specifically, Corporate CAPA #CA‐02208 was initiated on 11/17/2015 after \"it was found the Preventive Action process was used when there is a clear nonconformity\" and \"Initial investigations found this issue is recurring at other Zimmer Biomet sites.\" As a \"Containment and/or Initial Correction\" action, the CAPA references a memo sent to all Zimmer Biomet facilities on 9/25/2015, which states, in part: <Redact e d B4> Each of the 2 preventive actions your firm has initiated since the memo was disseminated has been incorrectly categorized as a preventive action rather than a corrective action. Specifically: i. Preventive action #PA‐00538 was initiated on 1/7/2016. As of 9/14/2016, the problem statement read: \"The scope of the PA is to compare the development of multiple (b) (4 ) sterilization product families and the supporting activities.\" During our review of your firm's (b) (4 ) sterilization product families, we observed the existing nonconformances described in Observation l(A). Preventative action #PA-00538 was initiated on 1/7/2016. As of 9/14/2016, the problem statement read: \"The scope of the PA is to compare the development of multiple <Redacted B4> sterilization product families and the supporting activities.\" During our review of your firm's <Redacted B4> sterilization product families, we observed the existing nonconformances described in Observation I(A). ii. Preventive action #PA‐00539 was initiated on 1/7/2016. As of 9/13/2016, the problem statement read: <Redact e d B 4 > During our review of the \"Lactosorb\" (b) (4) cycle ( (b) (4) validation, we observed the existing nonconformances described in Observation 1(B). Observation 5B Investigation and Response: On December 6, 2016, Zimmer Biomet opened CAPA CA‐03103 to investigate and address the findings identified in Observation 5(B) regarding the use of Preventive Actions at the Warsaw On December 6, 2016, Zimmer Biomet opened CAPA CA-03103 to investigate and address the findings identified in Observation 5(B) regarding the use of Preventative Actions at the Warsaw North Campus when Corrective Actions should be used (see attachment 5B-A, CA-03103 CAPA Summary). CA-03103 is in the Investigation/Action Plan Phase. Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 6 of 12 On D ecember 6, 2 016,",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_117",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 117,
      "text": "should be used (see attachment 5B-A, CA-03103 CAPA Summary). CA-03103 is in the Investigation/Action Plan Phase. Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 6 of 12 On D ecember 6, 2 016, Zimmer Biomet opened CAP A CA‐ 03103 to investi gate a nd addres s the findings i dentified in Ob serva tion 5(B) regarding the use of Preventive Actions at the Warsaw On December 6, 2016, Zimmer Biomet opened CAPA CA-03103 to investigate and address the findings identified in Observation 5(B) regarding the use of Preventative Actions at the Warsaw North Campus when Corrective Actions should be used (see attachment 5B-A, CA-03103 CAPA Summary). CA-03103 is in the Investigation/Action Plan Phase. Prior to the inspection, Zimmer Biomet replaced the Corporate CAPA procedure, CP1400 Rev. 6, Corrective and Preventive Action, with CP07000, Rev. 1, Corrective and Preventive Action (see attachment 5B‐B, CP07000 Rev. 1). The new procedure includes instructions for when to identify an issue and its related CAPA as a Corrective Action or a Preventive Action. This corporate procedure was released and made available on May 2, 2016 to add the following section: <Redac ted B4> Further, on May 2, 2016, Zimmer Biomet configured the software used for the facility’s CAPA system, (b) (4 ), to require that both Preventive Actions and Corrective Actions would be processed using the same form and workflow. (b) (4 ) Further, on May 2, 2016, Zimmer Biomet configured the software used for the facility's CAPA system, <Redacted B4>, to require that both Preventative Actions and Corrective Actions would be processed using the same form and workflow. <Redacted B4> As an immediate correction, Zimmer Biomet transferred the content of both Preventive Actions identified in Observation 5(B), PA‐00538 and PA‐00539 (see attachments 5B‐C PA‐00538 and 5B‐D PA‐00539, to new Corrective Action files, CAPAs CA‐02978 and CA‐02867, respectively (see Attachments 5B‐E CAPA CA‐02978 and 5B‐F CAPA CA‐02867). Zimmer Biomet closed PA ‐00538 and PA‐00539. In addition, Zimmer Biomet will investigate under CAPA CA‐03103 why PA‐00538 and PA‐00539 were opened as Preventive Actions rather than Corrective Actions, despite the issuance of a Corporate memorandum regarding the proper use of Corrective and Preventive Actions. Following the completion of the investigation, Zimmer Biomet will provide in future updates to this response information regarding corrective actions, if any, determined to be necessary to reinforce the proper use of Corrective and Preventive Actions. In the investigation conducted under CAPA CA‐03103, Zimmer Biomet will also seek to determine why the communication regarding the distinction between Corrective and Preventive Actions issued under Corporate CAPA CA‐00208, as identified in Observation 5(B), was not correctly implemented at the Warsaw North Campus. Zimmer Biomet will provide information regarding any related corrective actions determined to be appropriate in future updates to this response. Zimmer Biomet's <Reda cte d B4> team will conduct a review of all open Preventive A ction records <Redacted B4> total as of",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_118",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 118,
      "text": "Preventive Actions issued under Corporate CAPA CA‐00208, as identified in Observation 5(B), was not correctly implemented at the Warsaw North Campus. Zimmer Biomet will provide information regarding any related corrective actions determined to be appropriate in future updates to this response. Zimmer Biomet's <Reda cte d B4> team will conduct a review of all open Preventive A ction records <Redacted B4> total as of December 2, 2016) at the Warsaw North Campus to determ ine whether the problem statement for each action references an actual or potential non-c onfo rmance. For any open Preventive Actions that are found to reference an actual non-performance , the files were converted to Correcti ve A cti on s. The <Redacted B4> team will als o conduct a <Redacted B4> review of Preventive Action records from the Warsaw North Campus that are now closed but were opened i n the preceding <Redacted B4 >. T h e r e vi e w w i l l as se ss ea ch c l o se d P r e ve n t a t i ve A ct io n r e c o rd t o d et e rm i n e i f th e i s sue addressed by the Action still exists, and if so, if remediation of the record is required. Zimmer Biomet will also assess the open and closed Preventative Action records that are converted to Corrective Actions to determine whether product containment actions are required. Zimmer Biomet will provide information regarding such containment actions, if any are required, in future updates to this response.. Completed Actions: No. Action Completion Date 5B-1 Revised section 7.4.2 of CP07000 Rev. 1, to provide direction regarding the appropriate use of Corrective Actions and Preventive Actions (see attachment 5B-B CP07000 Rev. 1). May 2, 2016 5B-2 Initiated CAPA CA-03103 to address the issues identified in Observation 5(B) (see attachment 5B-A ). December 6, 2016 5B-3 Transferred Preventive Action PA-00538 content to Corrective Action CAPA CA-02978 and voided PA-00538 (see attachment 5B-C P A00538). The PA and CA records are linked together in <Redact ed B4>. December 20, 2016 5B-4 The actions for Preventive Action PA-00539 are complete and the record will be closed. PA-00539 is linked to Corrective Action CAPA CA-02867 which will address the nonconformities in Observation 1B (see attachment 5B-D PA-00539). December 20, 2016 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Planned Actions: No. Action Completion Date 5B-5 Review incorrect PA records to provide information for the root cause analysis. [Redacted B4> 5B-6 Review open Preventive Actions at the Warsaw North Campus to determine whether any actions concerning non-conformities were incorrectly created as Preventive, rather than Corrective Actions. [ Redacted B4> 5B-7 Review closed Preventive Actions that were opened in the last two years at the Warsaw North Campus to determine whether [ Redacted B4> Contains Confidential Commercia/Information Exempt from Disclosure Under FOIA Exemption 4 and21 C.F.R. 20.6l(c) Page 7 of 12 Zimmer Biomet Response",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_119",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 119,
      "text": "Campus to determine whether any actions concerning non-conformities were incorrectly created as Preventive, rather than Corrective Actions. [ Redacted B4> 5B-7 Review closed Preventive Actions that were opened in the last two years at the Warsaw North Campus to determine whether [ Redacted B4> Contains Confidential Commercia/Information Exempt from Disclosure Under FOIA Exemption 4 and21 C.F.R. 20.6l(c) Page 7 of 12 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 8 of 12 Review clos ed Preventiv e Act ions that w ere opened in the last two years at the Warsaw North Campus to determine whether 5B-8 Complete CAPA C A-03103 Ro ot Cau se/ Act ion Plan Ph ase. <Redact ed B4> 5B-9 Complete CAPA C A-03103 Im plpementation Ph ase. Target completion d a te to be repo rted in a f utu re update 5B-10 Complete CAPA C A-03103 Ve rification and Fina l Closu re Phase. Target completion d a te to be repo rted in a f utu re update Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 9 of 12 FDA Observation #5(C) C. Procedures for i nvestigating th e cau se of n onco nformities have n ot bee n ade quatel y establishe d . Specifical ly, CAPA #CA- 01 770 wa s initiated on 1 0/28/2014 d ue t o an adverse \"dev iati on\" ( i.e., no ncomforming p roduct) trend identifie d in ultra -high-m olecular-wei ght polyethylene (UHMWPE) <Redact ed B4> bar sto ck. Your firm's A ssoci ate Direc t or of Biomate rials Resea r ch explai ned that the cause of the tr end was \"fa int wh ite l ines\" v isua lly i dentifi ed in the bar stock. As par t of the C APA, your fi rm s ubjec ted < Redacted B 4> bar st ock exhib iting f aint w hite l i nes to den sity and cry stallin ity testing and det ermined that \" no s ignifican t dif ference exists b etween t he fa int white li nes an d the rest of the <Redacted B4 > barsto ck.\" How ever, in add ition t o densi ty an d cry stalli nity , QP0 001: Manufactured P oly Bar <Re dact ed B4> Tes ting Requirem ents ( Rev. 10, effect ive 12/18/ 2 014 to 10/21/ 2016) requi res <Redac ted B4> b ar stock to [b e] test ed fo r tensile s trength per meth od Q00838. T ensile tes ting was not perform ed w ithin CAPA #CA -0177 0 to demo nstrate th at <R edacted B4> bar st o ck exhib iting fai nt wh ite l",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_120",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 120,
      "text": "10, effect ive 12/18/ 2 014 to 10/21/ 2016) requi res <Redac ted B4> b ar stock to [b e] test ed fo r tensile s trength per meth od Q00838. T ensile tes ting was not perform ed w ithin CAPA #CA -0177 0 to demo nstrate th at <R edacted B4> bar st o ck exhib iting fai nt wh ite l ines meets tensile streng t h requirem ents , which are b ased o n the ASTM F6 48 stan dard for UHM WPE sur gical i mplants . Desp i te this, the CAPA concludes that \"since the a nalysis of the f aint w hite l ines deeme d the m accept able, no m ore deviatio n s will b e writt en fo r fain t white lin es.\" As of 9/ 28/20 16, a conc l usi ve ro ot caus e of th e faint white l ines h as not been d eter mined. Between 7/ 1/2014 and 10/13/20 1 6, y our fir m distr ibuted <R edact ed B 4> lots (tot al of <Redacted B4> d evices) man ufact ured ou t of <R edacted B4> bar s tock. In addition, between 7/1/2014 a nd 9/ 9/2016, your firm d istrib uted <Redacted B4> i nches of <Reda cted B4> bar stock to other Zimmer B iomet fac ilities for their man u fac turing of f inished d evices. Observation 5(C) Investigation and Response: On October 28, 2014, Biomet initiated CAPA CA‐1770 to address a nonconforming product t rend - i.e., the presence o f \"f aint whi te line s\" - on ult ra high molec ular weight polyeth ylene <Redacted B4> bar s tock manufac tured at the W arsa w Nor th Campu s. Fai nt white l i nes we re not defined in th e ins p ection m etho d (Q0 0478) as a b asis for rejection , bu t C APA CA-1770 nevertheless was initia ted. <Re d acted B4>. B iomet updated ins p ection m et hod Q00 4 78 <Redacte d B4>. B iomet closed CAPA CA -1770 on March 2 , 2 015. Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 10 of 12 During the recent inspection, FDA inspectors observed that, although required for process monitoring, no < Redacted B4> tes ting was condu cted u nder CAPA CA‐0 1770 to dire ctly investi gate the <Re dact ed B4> of <Re dacted B4> ba r with faint w hit e lines. In addition , t he r eport of the test ing cond ucted at the time did n ot include a just ifica tion for the exclusion of <Red acted B4> testing. On December 1, 2016, Zimmer Biomet initiated CAPA CA‐03079 to address the issues identified in Observation 5(C) (see attachment",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_121",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 121,
      "text": "B4> of <Re dacted B4> ba r with faint w hit e lines. In addition , t he r eport of the test ing cond ucted at the time did n ot include a just ifica tion for the exclusion of <Red acted B4> testing. On December 1, 2016, Zimmer Biomet initiated CAPA CA‐03079 to address the issues identified in Observation 5(C) (see attachment 5C‐A, CAPA CA‐03079). CAPA CA‐03079 currently is in the Investigation (Root Cause/Action Plan) Phase. As part of the (b) (4) validation (b) (4 ) testing was completed on both (b) (4 ) As part of the <Redacted B4> validation <Redacted B4> testing was completed on both <Redacted B4> As reasonable proxies for <Redac ted B4> te sting, <Redact ed B4> tests were chos en as p art o f the CA PA CA‐01770 i nvest igation for their te st specimen g eometrie s . <Red acted B4> After CAPA CA‐01770 was discussed during the FDA inspection, Zimmer Biomet completed a protocol for <Redacted B4> te sting (see Attac hment 5C‐B, < R edact ed B4> bar stock in producti on o r ders was sub jected to <Redac ted B4> testin g to ident ify ba rs wit h faint white lines. Zimmer Biome t subseque ntly conduc ted addi tion al te sting of bars that include d fai nt white li ne i ndications to det ermine if the <R edacte d B4> of those bars me t specif icat ions in suppo rt of th e findings of CAP A C A ‐ 0177 0 . <Redac ted B 4>. As suc h, t he resu lts of the <Redacted B4> testing <Redacted B4> Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 <Redacted B4> Due to the passing <Redacted B4> tes t result s a nd t he d at a collected i n CAPA C A -0 17 7 0, Zim m e r Biomet determi ned <Redacted B4>. Similarly, Zimmer Biomet determiDue to the passing <Redacted B4> test results amd the data collected in CAPA CA-01770, Zimmer Bio met determined <Redac ted B4> . Similarly, Zimmer Biomet determined <Redacted B4>. With res pec t to finished devices manufactured using bar stock with faint white lines that have been distributed, Zimmer Biomet completed a health hazard evaluation-determination (\"HHED\") (see attachment SC-E, HHED 09-2016-070) that concluded that a <Redacted B4> Pursuant to CAPA CA-03079, Zimmer Biomet will : 1. Conduct a root-cause analysis o fthe issues identified in Observation S(C) concerning the failure of the CA PA investigation to perform required < Redacted B4>testing; 2. Develop a CAPA CA-03079 Implementation Plan; and 3. Develop a verification of effectiveness (\"VoE\") plan for CAPA CA-03079. Completed Actions: No. Action Completion Date SC-1 Initiated CAPA CA-03079 to address the issues identified in Observation S(C) (see attachment SC-A, CAPA CA-03079 Summary). December 1, 2016 SC-2 <Redacted B4> L, October 7, 2016 ll­ SC-3 <Redac ted B4> bar stock in production orders to identi",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_122",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 122,
      "text": "Develop a CAPA CA-03079 Implementation Plan; and 3. Develop a verification of effectiveness (\"VoE\") plan for CAPA CA-03079. Completed Actions: No. Action Completion Date SC-1 Initiated CAPA CA-03079 to address the issues identified in Observation S(C) (see attachment SC-A, CAPA CA-03079 Summary). December 1, 2016 SC-2 <Redacted B4> L, October 7, 2016 ll­ SC-3 <Redac ted B4> bar stock in production orders to identi fy bars with faint white lines. I October 7, 2016 SC-4 Subjected bar stock with faint white lines to < Redact ed B4>testi ng and establis hed with <Redacted B4> that th e mean of the <Redacted B4> would meet the acceptance criteria at all depths (s ee attachm ent SC -C , R eport. <Redacted B4> r I October 28, 2016 SC-5 Initiated CAPA CA-03079 to address issue associated with not com p letin g~(5) (4~testing as part of CAPA CA-01770 (see attachment SC-A, CAPA CA-03079 summary). Initiated CAPA CA-03079 to address issue associated with not completing <Redacted B4> testing as part of CAPA CA-01770 (see attachment 5C-A, CAPA CA-03079 summary). December 1, 2016 SC-6 Completed an HHED (see attachment SC-E, HHED 09-2016-070'l: Jr 1. Completed an HHED (see attachment 5C-E, HHED 09-2016-070) <Redacted B4> December 9, 2016 Contains Confidential Commercia/ Information Exemptf rom Disclosure Under FOIA Exemption 4 and21 C.F.R. 20.6l(c) Page 11 of 12 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. to Zimmer Biomet Warsaw Warsaw, IN 46580 on November 22, 2016 574.267.6131 Planned Actions: No. Action Completion Date 5C-7 Conduct a root-cause analysis of the issues identified in Observation 5(C) concerning the failure of the CAPA investigation to perform required testing. [ Redacted B4> I 5C-8 Complete CAPA CA-03079 Investigat ion (Root Cause/Action Plan) Phase [ Redacted B4> 1 5C-9 Complete CAPA CA-03079 Implementation Phase. Target completion date to be reported in a future update 5C-10 Verify effectiveness of CAPA CA-03079 and close CAPA. Target completion date to be reported in a future update Contains Confidential Commercia/ Information Exemptf rom Disclosure Under FOIA Exemption 4 and21 C.F.R. 20.6l(c) Page 12 of 12 Zimmer Biomet 56 West Bell Drive Response to FDA 483 Issued Warsaw, IN 46581 to Zimmer Biomet Warsaw 574.267.6639 on November 22, 2016 www.zimmerbiomet.com FDA Observation 6 Confidential Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 1 of 34 Zimmer Biomet 56 E. Bell Dr. Warsaw, IN 46582 574.267.6131 FDA Observation #6(A) Process control procedures that describe any process controls necessary to ensure conformance to specifications have not been adequately established. Specifically, A. Your firm's p rocedures fo r pac kaging ster ile/non steri le device s do not ensu re th at packa ging o p erations a re adequatel y con trolled or t hat package seal ing op erations for termi nally steril ized d evices will meet specif ied requi rement s. Fo r example: i. Package sealer parameters are not documented in PES 1.31 Rev. 91 in a manner that prevents misuse.",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_123",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 123,
      "text": "steri le device s do not ensu re th at packa ging o p erations a re adequatel y con trolled or t hat package seal ing op erations for termi nally steril ized d evices will meet specif ied requi rement s. Fo r example: i. Package sealer parameters are not documented in PES 1.31 Rev. 91 in a manner that prevents misuse. For example, for tray/blister sealing machine <Redact ed B 4> 12 ou t o f 17 diff erent para meter g roups have docum e nted nume rical mi nimum sett ings, but ma ximum set ting s of “N / A.” In conversa tions with firm manag ement they s tated this indi cat es a vali d ated s ingle set point in stea d of a ra n ge. There ar e no state ment s in the proc e dur e to cl arify that the appea ranc e of spec ified mi nimum set tings with “ N/A” ma ximum set tings means that only the mi nimum set tings ca n be u s ed. R e vie w of se aling para meter logs for sealer < Re dacted B4> span ning the ti me fr a me from 0 6/29 /2016 to 1 0/10/2016 revea led that one (1) lot wa s seal e d using p aramet ers t hat wer e hig her than the minimum settings speci fied fo r si n gle s et point parameter group s. This lot (M5840 30, item 905945P, A ll‐Thr ead PE EK‐Opt ima Sof t Tissue Fixation devices) c onsi s ting of <Re dacte d B4> units was not found a s n oncon formin g a t the ti me of sealing. ii. Package sealer parameters are not consistently documented in the Process Engineering Specification 1.31 to ensure that operators are using validated process parameters. For example: a. From 01/01/2006 to 07/31/2006, your firm manufactured <Redact ed B4> prod uction lo ts of Mimix microfi xation d evic es on Sealer <Redact ed B4 > using die <Redacted B4 > with para meter s that we re n ot v a lidat ed f or use wh en t he equ ipment was m oved from < R edacted B4 > of t hese lots consis ting of <Redacted B 4> dev ices were d istr ibuted to c ustome rs. After the sealer /die were ins talled in <Reda cted B4> , y o ur firm’s OQ performe d i n Nov ember o f 200 5 tested seal p ressur e ranges from <Reda cted B4> psi for optimal temp erature and dwe ll s ettings o f <R e dacted B4> °F and <Redacted B4> seconds respectively. The validation concluded that nominal settings for the machine were <Redacted B4> F, <Redacted B4> seconds, and <Redacted B4> psi, but these settings were never transferred to PES 1.31. When the <Redacted B4> production lots of Mimix devices were manufactured, the only document containing specifications for this",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_124",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 124,
      "text": "and dwe ll s ettings o f <R e dacted B4> °F and <Redacted B4> seconds respectively. The validation concluded that nominal settings for the machine were <Redacted B4> F, <Redacted B4> seconds, and <Redacted B4> psi, but these settings were never transferred to PES 1.31. When the <Redacted B4> production lots of Mimix devices were manufactured, the only document containing specifications for this sealer/die combination was Process Specification (PS) 9.50 Rev. 26, effective 05/03/2005. PS 9.5 documented settings of <Redacted B4> F, <Redacted B4> seconds, and <Redacted B4> psi. These settings were not revalidated after the sealer was moved to <Redacted B4> Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 2 of 34 From 0 1/01/2006 to 0 7 /31/ 2006, your firm manu factur ed <Reda cted B4> p r oduc tion lots of Mimi x microfixa t ion devices on Sea l er <Redacted B4> u sing d i e <Redac ted B4 > with parameters that wer e not v alida ted f or use when the equi pmen t was moved f rom <R edacted B4> of thes e lot s consist i ng of <Red acted B4> device s we re di stributed t o customers. Aft er the s ealer/die wer e ins talled in < Redac ted B4>, y our firm’s O Q p erfor m ed in Nov ember of 200 5 tested seal p r essure ra nges from <Redacted B4> ps i for op timal temp erature and dwell sett ings of <Re dacted B4> °F and < Redacted B4> seconds respectively. The validation concluded that nominal settings for the machine were <Redacted B4> F, <Redacted B4> seconds, and <Redacted B4> psi, but these settings were never transferred to PES 1.31. When the <Redacted B4> production lots of Mimix devices were manufactured, the only document containing specifications for this sealer/die combination was Process Specification (PS) 9.50 Rev. 26, effective 05/03/2005. PS 9.5 documented settings of <Redacted B4> F, <Redacted B4> seconds, and <Redacted B4> psi. These settings were not revalidated after the sealer was moved to <Redacted B4> b. Process Engineering Specification 1.31, Rev. 91 effective 09/20/2016, incorrectly references parameters and/or provides parameters outside of the validation ranges the following dies on sealer (b) (4 ) For example: 1. Seven (7) out of nine (9) dies listed in 1.31 incorrectly identified the maximum and/or minimum parameters for air pressure. Six (6) of seven (7) of the dies had a maximum and minimum air pressure identified as “N/A” when the corresponding validations for those dies utilized (b) (4) psi. One (1) out of seven (7) of the dies provided a minimum air pressure of (b) (4) psi, but a maximum air pressure of N/A when both should be (b) (4) psi. 2. Two (2) out of nine (9) dies listed in 1.31 incorrectly identify the maximum validated range for dwell time",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_125",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 125,
      "text": "“N/A” when the corresponding validations for those dies utilized (b) (4) psi. One (1) out of seven (7) of the dies provided a minimum air pressure of (b) (4) psi, but a maximum air pressure of N/A when both should be (b) (4) psi. 2. Two (2) out of nine (9) dies listed in 1.31 incorrectly identify the maximum validated range for dwell time as (b) (4) when the corresponding validations for those dies use d(b) (4 ) seconds. Observation 6(A) Investigation and Response: Prior to the recent FDA inspection, on March 8, 2016, Zimmer Biomet initiated CAPA CA‐02380 to address (b) (4 ) (see attachment 6A‐A, CAPA CA‐02380 Summary). The issues included: (b) (4 ) In response to the FDA inspection, the findings contained in Observation 6(A) were added to CAPA CA‐02380, including single, minimum, or set points listed as not applicable (“N/A”) for all sealing process parameters. This applies to procedures for process control of Prior to the recent FDA inspection, on March 8, 2016, Zimmer Biomet initiated CAPA CA-02380 to address <Redacted B4> (see attachment 6A-A, CAPA CA-02380 Summary). The issues included: <Redacted B4>. In response to the FDA inspection, the findings contained in Observation 6(A) were added to CAPA CA-02380, including single, minimum, or set points listed as not applicable (\"N/A\") for all sealing process parameters. This applies to procedures for process control of packaging operations that do not ensure that (i) packaging operations are adequately controlled or that (ii) package sealing operations for <Redacted B4> sterilized devices will meet specified requirements. CAPA CA-02380 is in the investigation (Root Cause/Action Plan) Phase. Prior to the recent FDA inspection, on March 8, 2016, Zimmer Biomet init iated CAPA CA‐02380 to address (b) (4) (see attachment 6A ‐A, CAPA CA‐02380 Summary) . The issues include d: (b) (4) In response to the FDA inspection, the findings contained in Observation 6(A) were added to CAPA CA‐02380, including single, minimum, or set points listed as not applicable (“N/A”) for all sealing process parameters. This applies to procedures for process control of Prior to the recent FDA inspection, on March 8, 2016, Zimmer Biomet initiated CAPA CA-02380 to address <Redacted B4> (see attachment 6A-A, CAPA CA-02380 Summary). The issues included: <Redacted B4>. In response to the FDA inspection, the findings contained in Observation 6(A) were added to CAPA CA-02380, including single, minimum, or set points listed as not applicable (\"N/A\") for all sealing process parameters. This applies to procedures for process control of packaging operations that do not ensure that (i) packaging operations are adequately controlled or that (ii) package sealing operations for <Redacted B4> sterilized devices will meet specified requirements. CAPA CA-02380 is in the investigation (Root Cause/Action Plan) Phase. During the recent FDA inspection o fthe Warsaw North Campus, the FDA investigators identified that some sealers in the sterile packaging cleanrooms were being operated outside of their validated ranges. As a result of this observation,(5) (l1-) . Zimmer Biomet assessed all active sealing and die reports to determine whether there was appropriate technical data to support releasing sealers back to production",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_126",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 126,
      "text": "Plan) Phase. During the recent FDA inspection o fthe Warsaw North Campus, the FDA investigators identified that some sealers in the sterile packaging cleanrooms were being operated outside of their validated ranges. As a result of this observation,(5) (l1-) . Zimmer Biomet assessed all active sealing and die reports to determine whether there was appropriate technical data to support releasing sealers back to production or whether individual sealers should remain out of production. All sealer s were evaluated per existing SOP 9.4.17 and documented using INST 9.4.17.1 (see attachm ent 6A-B, SOP 9.4.17 <Redacted B4> and INST9.4.17.1 <Redacted B4>) to d etermine if: • Process Specification production parameters documented within the appropriate Process Engineering Specification (\"PES\" ), Packaging Sterile/Non-sterile were within the validated operational qualification (\"OQ\" ) and performance qualification (\"PQ\") limits, as required by Question 1 of instruction INST 9.4.17.1; Process Specification production parameters documented within the appropriate Process Engineering Specification (\"PES\"), Packaging Sterile/Non-sterile were within the validated operational qualification (\"OQ\") and performance qualification (\"PQ\") limits, as required by Question 1 of instruction INST 9.4.17; • OQ testing challenged the range of operational control limits, as per Question 2 of INST 9.4.17.1; and OQ testing challenged the range of operational control limits, as per Question 2 of INST 9.4.17.1; and • The reports were acceptable to satisfy the requirements listed in the protocol of Question 5 of IN ST 9.4.17.1. Zimmer Bi omet identified <Redacted B4>. Zimmer Biomet's review identified <Redacted B4> - <Redacted B4>. • (5) (4) Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOI A Exemption 4 and 21 C.F.R. 20.61(c) Page 3 of 34 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 o This protocol was later transferred to Interim Controi iC 021, (see attachment 6A-E, /C-021, (15) (l1-) (till•> (15) (l1-) Rev. 1), on November 11, 2016. Under the process monitoring protocol and IC 021, operators document sealer parameter settings on sealing parameter logs, Manufacturing Process Form MPF #0088, 15 l1-~b) (4) 15 l1-. These documentation steps function as process containment to verify that sealing process parameters are being used appropriately . • <Redacted B4> • <Redacted B4> • <Reda cted B4> 0 <Reda cted B4> Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 4 of 34 ! (b) (~) lD J\\41 o <Redacte d B4> 0 <Redacte d B4> With respect to Observation 6(A)(ii)(a) regarding the use of component <Red act ed B4 > with seal er <Redacted B4> without revalidation after moving the e qu ip men t f rom <Re dacted B4> to <Redacted B4> at the War saw North Campus, there are no lot- or equipmen t-specific containment actions that Z immer Biom et can take at this time. The <Redacted B4> p roductio n lots of <Redacte d B4 > manuf ac ture d using",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_127",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 127,
      "text": "seal er <Redacted B4> without revalidation after moving the e qu ip men t f rom <Re dacted B4> to <Redacted B4> at the War saw North Campus, there are no lot- or equipmen t-specific containment actions that Z immer Biom et can take at this time. The <Redacted B4> p roductio n lots of <Redacte d B4 > manuf ac ture d using sealer <Redacted B4> and c omponent <Redacted B4> have a <Redacted B4> shelf life and would have expired <Redacted B4>; thus, they cannot be included on a quality hold or asses sed for field action. Further, the die tha t was us ed for sealing comp onents <Redacted B4> was transferred to a Zimmer Biomet facility <Redacted B4>, and theref ore no validation was performed i n 200 6 for this sealing die following the validation activities conducted at Warsaw North Campus <Redacted B4> in 2005. In addition, Zimmer Biomet has also implemented corrections to address the findings in the Observation 6(A)(i). As observed by the FDA Investigators in Observation 6(A)(i), the documentation 6(A)(i). As o bserved by the FDA Investigators in Observation 6(A) (i), the documentation for se aler <Redacted B4> contained documented numerical minimum settings but maximum settings of \"N/A\" for <Redacted B4> out of <Redacted B4> parameter groups for the sealer. \"N/A\" was used for maximum settings when there was a single set point for the parameter, identified as the minimum setting. The <Redacted B4> parameter groups for sealer <Redacted B4> that had \"N/A\" as a maximum setting utilize a total of <Redacted B4> sealing dies. As an immediate correction in response to Observation 6(A)(i), Zimmer Biomet provided appropriate maximum sealing parameters settings for the <Redacted B4> dies associated with the <Redacted B4> groups of parameters for sealer <Redacted B4> that previously lacked numerical maximum settings. Zimmer Biomet completed all updates to \"PES\" 1.31, Rev. 91 resulting from Observation 6(A), on December 15, 2016 when PES 1.31, revision 97 became effective (See attachment 6A‐N, <Redacted B4> 1.31, Rev. 97). Operators will be trained to the revisions in PES 1.31 Rev. 97, within 30 days of Rev. 97’s effective date. Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 5 of 34 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 6 of 34 attachment 6A‐N, <Redact ed B4> 1.31, Rev. 9 7). Oper ators wil l be tr aine d to the revi sion s in PES 1.31 Rev. 97, w ithi n 30 day s of Rev. 97’s effe ctive date. As an containment action to address the finding in Observation 6(A)(i), Zimmer Biomet placed item number <Redact ed B4> (All‐T hread PEEK‐O ptima Soft T issue Fix ation dev ices) with lot n",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_128",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 128,
      "text": "7). Oper ators wil l be tr aine d to the revi sion s in PES 1.31 Rev. 97, w ithi n 30 day s of Rev. 97’s effe ctive date. As an containment action to address the finding in Observation 6(A)(i), Zimmer Biomet placed item number <Redact ed B4> (All‐T hread PEEK‐O ptima Soft T issue Fix ation dev ices) with lot n u mber M5 84030 ( which was ident ifie d in the Observ atio n as non‐confo rmin g at the tim e of se a ling du e to the document atio n o f an ou t of specific ation param eter ) on < R ed acted B4>. In additio n, d uring the i n spectio n, Zimm er Biomet i mplemented increased moni torin g of th e packag e sealing pro c ess. On No vember 4, 201 6, Zimm er Biomet t ran sferred a recentl y imposed r equire ment that packaging operators docume nt actual parameter sett ings w hen usin g steril e sealers (i mplemen ted prio r to the inspect ion und er <Red acted B4> to an Interim C ontr ol do cument IC 019, (see a ttachment 6A‐P , IC‐01 9, <Re d acted B4> Rev . 1). Un der IC‐01 9, oper ators d ocument ac t ual seal er parameter settings on s ealing pa ramete r logs MPF ‐0088 (see attachmen t 6A‐Q, Manuf acturing Pr ocess Form MPF‐0088) , w hich were alre ady in use prior to the inspec tion. This inc reased m onito ring has a llowed for th e early d etection of pac kagin g process is sues and demo n strates t hat ster ile packag ing sealing p rocesses are c reating pack ages that confo rm to specifica tions, w hile impr oved process cont rols are cr eated a nd i mplemented d uring the remediation process. In addition, as identified in Observation 6(A)(ii)(b)(1), <Redac ted B4 > dies ut iliz ed on s ealer <Redac ted B4> had <Red acted B4> se ttin gs ide ntif ied as “N/ A” in PES 1.3 1, Rev. 91. In response to the i nspectio n, Zimmer B iomet tra nsferred the air pressu re settin gs from pre vious validati ons a nd recorded them to co rrect the <Re dacted B 4> set tings o f < Redac ted B4 > dies st ated in PES 1.3 1 Rev. 93 (see attachme n t 6A‐R , PES 1.31, <R edacted B 4>, Rev. 93) on Octo ber 19, 2016 to include the appr opriate ma ximum parameter settin gs. T he r emaining < Redacted B4> dies had incorrect m aximum se ttings for <Redact ed B 4> as well as <Redacted B 4> d ocumented in PES 1.31, as i Tent ified in Observati on 6(A)( ii)(b)(2 ). The correct v alida ted m aximum < Reda cted B4> of < Redacted B4> seconds for di es <R edact ed",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_129",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 129,
      "text": "settin gs. T he r emaining < Redacted B4> dies had incorrect m aximum se ttings for <Redact ed B 4> as well as <Redacted B 4> d ocumented in PES 1.31, as i Tent ified in Observati on 6(A)( ii)(b)(2 ). The correct v alida ted m aximum < Reda cted B4> of < Redacted B4> seconds for di es <R edact ed B4> was incorrec tly c hanged to <Redac ted B4> secon ds when PES 1.31 was updated fro m <Reda cted B4> Zim mer Biom et h as determined <Reda cted B4> was uti lizedby Zi mmer Biomet to correct the d ocumen tatio n for the <Reda cted B4> dies sp ecifi ed in Obse rvation 6(A)( i i)(b)(2) that had bot h incor re ct maxim um <Redacte d B4> and “N / A” for maximum and minimum <Redacted B4> (i.e., <Redacted B4> to the validated maximum of <Redacted B4> Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 7 of 34 (b) (4) seconds for <Reda cted B4 > an d added the appropri ate press ure setti ngs f or the m ost curr ent revi sion o f PES 1.3 1, Rev. 97. Further, Zimmer Biomet took several <Redac t e d B4> have been re viewe d and ap prov ed by Q uality (inc luding refe renc es t o the appl i cable documen tation det aili ng an investig ation, su ch as NC R, or CAPA) <Redacted B4>  <Redact ed B4>, refer enced ea rlie r in this resp onse, was first implem ented < Reda cted B4> and applies to packag es pr oduced with docume nted sealer para mete rs that are outside the validation paramet e rs <Red ac ted B 4> was co mplet ed and no H HE was required.  (b) (4 ) as discussed in the cover letter to this response, was first implemented (b) (4) <Redacted B4> as discussed in the cover letter to this response, was first implemented.  <Redact ed B 4> as discu ssed in t he cove r letter to this response, w as fi rst imp lemented <Red acted B4 >, and <Redacte d B4>.  < Redacte d B4> was f irst impleme nted <Redacted B4>  <Redact ed B4 > was first implem ented < Redacted B4> between <R edacted B4> <Red acted B4> which is still in progress. Finally, to investigate the need to conduct field actions with respect to distributed product in the field (i.e., <Re dacted B4> Zimmer Biomet initiated two Health Hazard Evaluation Determinations (\"HHEDs\"): • HHED 09-2016-081 (see attachment 6A-T, HHED 09-2016-081) was completed and <Redacted B4> • HHED 11-2016-027 (see attachment 6A-AA, HHED 11-2016-027) was completed December 13, 2016 <R edacted B4> Under CA-02380, Zimmer Biomet will continue to investigate the issues identified in Observation 6(A).",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_130",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 130,
      "text": "with respect to distributed product in the field (i.e., <Re dacted B4> Zimmer Biomet initiated two Health Hazard Evaluation Determinations (\"HHEDs\"): • HHED 09-2016-081 (see attachment 6A-T, HHED 09-2016-081) was completed and <Redacted B4> • HHED 11-2016-027 (see attachment 6A-AA, HHED 11-2016-027) was completed December 13, 2016 <R edacted B4> Under CA-02380, Zimmer Biomet will continue to investigate the issues identified in Observation 6(A). Specifically, Zimmer Biomet will investigate sealer and packaging validations and the change control process to better understand why sealer processes had <Redacted B4> set points defined for minimum pre ssure. The investigation will also assess current controls to detect fai lures. This will include routine sampling, how sampling is established, and investi gation processes for any identified failures. After the completion of this investigation, Zimmer Biomet will identify appropriate corrective actions to address the findings in Observation 6(A) and any other gaps identified through the investigation process. Zimmer Biomet will provide details of timelines for any such corrective actions in future updates to this response. In addition, our current process monitoring procedure Interim Control, /C 019 (b) ( 4) ~~~-------/, Rev. 3, includes statistical process monitoring, (b) (4) In addition, our current process monitoring procedure Interim Control, IC 019 <Redacted B4> i, Rev. 3, includes statistical process monitoring, <Redacted B4> Completed Actions: No. Action Completion Date 6A -1 lmplemented[(b) September 28, 2016 (4) I r ? Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 8 of 34 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 ~~~------------~ Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 9 of 34 Planned Actions: Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. to Zimmer Biomet Warsaw Warsaw, IN 46582 on November 22, 2016 574.267.6131 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 10 of 34 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 11 of 34 6A‐27 Train operators to Revision 97 of PES 1.31 with respect to package sealer parameters. (b) (4) 6A‐28 Investigate sealer/packaging validation and change control process to better understand why sealer processes had single set points defined for minimum sealing process parameters, and why process specifications were not supported by the validated process parameters (b) (4) 6A‐29 Conduct root cause analysis for CA‐02380. (b) (4) 6A‐30 Complete Root Cause/Action Plan Phase Target completion date to be reported in a future update 6A‐31 Complete CA‐02380 Action Implementation Phase. Target completion date to be reported in a future update 6A‐32 Verify effectiveness of CA‐02380 and close CAPA. Target completion date to be reported in",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_131",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 131,
      "text": "supported by the validated process parameters (b) (4) 6A‐29 Conduct root cause analysis for CA‐02380. (b) (4) 6A‐30 Complete Root Cause/Action Plan Phase Target completion date to be reported in a future update 6A‐31 Complete CA‐02380 Action Implementation Phase. Target completion date to be reported in a future update 6A‐32 Verify effectiveness of CA‐02380 and close CAPA. Target completion date to be reported in a future update Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 12 of 34 FDA Observation #6(B)(i) B. Procedures to control cleaning processes have not been adequately established. Specifically: i. On 9/30/2016, we interviewed an operator in Work Center <Redact ed B4> , whi ch is a ro om i n the >Redacted B4> loca ted bet ween < Redac ted B4>. Du ring the interview, we observed: a. We observed a bottle of <Redac ted B4> in Work Center <R edacted B4>, which t he operato r e xplain ed he uses to remove any deb ris seen on <Red acted B4> fe m oral im plant s . Use of the <Redacted B4 > is not Tisc ussed in WIG0160. The o pera tor ex plai ned t hat he works in Wor k Cen ter < Redact e d B4> “ever y day” and us es <Red acted B4 > to rem ove de bris on “a co uple lots a week.” He c onfir med that s uch instances ar e not d ocum ented as n onc onforming product by mea ns of a Product Deviation/Reject Report. b. We also observed a bottle of <Redac ted B4> cl eaning ch emic al in Work Center <Red a cted B4> . Use of <Re dacted B4> is not discus s ed i n WIG016 0. The op erator exp lained t hat he a lways uses <Reda cted B4> instead of < Redacte d B4 > but was un sure if any othe r oper ator s who work in Work Center < Redac ted B4> use the latter. c. The operator explained that he uses the <Redact ed B4> lo cate d in < Reda cted B4> to fur ther clean a ll femor al devices featu ring <Redacted B4> per Pro cess Engineeri ng Spe cifica tion ( PES) 1.15 (Re v. 68, effect i ve 5/10/ 2016). How ever, while PES 1 . 15 sta te s t hat <R edact ed B4>, i t d oes n ot desc ribe d at what point in the manufa cturing pr ocess suc h compon ent s mu st be < Redacted B4> . Us e o f the <Red acte d B4> is a l so n ot discus sed in WI G0160. T he oper ator explained that he < Redacted B4> t he i mplants “until he doesn’t see any debris” coming off. d. Process Engineering Specification (PES)",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_132",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 132,
      "text": "the manufa cturing pr ocess suc h compon ent s mu st be < Redacted B4> . Us e o f the <Red acte d B4> is a l so n ot discus sed in WI G0160. T he oper ator explained that he < Redacted B4> t he i mplants “until he doesn’t see any debris” coming off. d. Process Engineering Specification (PES) 1.15 (Rev. 68, effective 5/10/2016) requires <Redact ed B 4> to op erat e at pre ssure set tings between < Redac ted B4> and < R eda cted B4> psi . On 9/30/2 016, we observed the <Redacted B4> Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 prior to use. The pressure gage is located in another u.. ro ~ o ._ m ......__. o ._ u-ts -:-id -:-e -'of Work Center(o) (4). Between 7/1/2014 and 10/13/2016, your firm distributed at least(b) ( 4) devices that were process through 11803/25050. Between 7/1/2014 and 10/13/2016, your firm distributed at least <Redacted B4 devices that were process through 11803/25050. Observation G(B)(i) Investigation and Response: On December 1, 2016, Zimmer Biomet initiated CAPA CA-03080 to address the issues identified in Observation 6(B)(i)(a)-(b), which concern the presence of unapproved manufacturing material in Work Center < Red a cted B4> ,where femoral knee implants are cl eane d. CAPA CA03080 currently is in the Investigation (Root Cause/Action Pla n) Phase. Zimmer Biome t earlier ini tiated CAPA CA-02953 on October 12, 2016, and CAPA CA-02645 on June 24, 2016, to address the issues identified in Observation 6(B) (i)(c)-(d) (see attachment 6Bi-A , CAPA CA­02953 Summary, and a ttachment 6Bi-B, CAPA CA-02645 Summary). CAPA CA-029 53 and CAPA CA-02645 were opened to address concerns about the failure to report nonconformin g product and t he us e of <Redacted B4> equipm en t in Wo rk Center <Redac ted B4> . CAPAs CA-02953 and CAPA CA-02645 are currently in the Investigation (Root Cause/Action Plan) Phase. To contain femoral knee implants cleaned under these conditions, Zimmer Biomet ini tiated <Redac ted B4> o n <Redacte d B4> and <Redacted B4 > on < Redacted B4>. <Redacted B4> . As an additional contain ment measure, Zimmer Biomet <Redac te d B 4> No rt h Campus u pon the issuance of <Redacted B4> on <Redacted B4> until the implementation of Int erim Cont ro l I C-004 on O ctober 20, 2016 (see attachment 6Bi-E, /C-004 D -4 , rev 1). IC-004 descr ibes the nece ssary process monitoring requirements of <Redacted B4>, to ensure that product cleanliness is maintained to predetermined Zimmer Biomet requirements, until cleaning processes can be revalidated. This process applies to Warsaw North Campus final clean processes that were validated prior to the initiation IC-004. Zimmer Biomet also implemented Interim Control IC010 on October 26, 2016, to address concerns about the use work center (see attachment 6Bi-G, /C-010). <Redacted B4> Contains Confidential Commercial Information Exempt from Disclosure Under FOI A Exemption 4 and 21 C.F.R. 20.61(c)",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_133",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 133,
      "text": "cleaning processes can be revalidated. This process applies to Warsaw North Campus final clean processes that were validated prior to the initiation IC-004. Zimmer Biomet also implemented Interim Control IC010 on October 26, 2016, to address concerns about the use work center (see attachment 6Bi-G, /C-010). <Redacted B4> Contains Confidential Commercial Information Exempt from Disclosure Under FOI A Exemption 4 and 21 C.F.R. 20.61(c) Page 13 of 34 Pursuant to CAPA CA-03080, CAPA CA-02953, and CAPA CA-02645, Zimmer Biomet will conduct an investigation that includes the following tasks: 1. Conduct a root-cause analysis of the issues identified in Observation 6(B)(i) related to unapproved use of chemicals <Re da cted B4> and equi pment (a <Redacted B4>) in the femoral knee implant cleaning process; 2. Review applicable work instructions (WIG0160 and WIG00037) to identify any gaps; 3. Review cleaning operations at the Warsaw North Campus to determine whether u napproved chemicals are being used in those processes; 4. Develop implementation plans for CAPA CA-03080, CAPA CA-02953, and CAPA CA -02645; and 5. Develop verification of effectiveness (\"VoE\") plans for CAPA CA-03080, CAPA CA-02953, and CAPA CA-02645. With respect to the at least <Redacted B4> devices that were cleaned via the <Re dacted B4 > cleaning process for femoral knee implants and then distributed between July 1, 2014, and O ctober 13, 2016, Zimmer Biomet initiated a health hazard evaluation determination (\"HHED\") on October 21, 2016 ( see attachment 6Bi-I, HHED 10 -2016-038). The results of the HHED, and a ny resulting health hazard evaluation (\"HHE\") will be provided in a future update to this response. Completed Actions: No. Action Completion Date 6Bi-1 Initiated CAPA CA-02645 to address the issues identified in Observation 6(B)(i)(c)-(d) (see attachment 6Bi-B). June 24, 2016 6Bi-2 <Redacted B4> September 29, 2016 6Bi-3 <Redacted B4> September 29, 2016 6Bi-4 < Redacted B4> October 12, 2016 6Bi-5 Initiated CAPA CA-02953 to address the issues identified in Observation 6(B)(i)(c)-(d) (see attachment 6Bi-A). October 12, 2016 6Bi-6 Subjected <Redact e d B4> October 29, 2016 6Bi-7 Implemented IC-004 which establishes a process monitorin g requirements to ensure that product cleanliness is maintained to predetermined Zimmer Biomet requirements until cleaning processes can be revalidated (see attachment 6Bi-E). October 20, 2016 6Bi-8 Initiated an HHED for devices that were cleaned via the <Redacted B4> October 21, 2016 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 I ( r I I Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 14 of 34 Initiated an HHED for devices that were cleaned via the <Redacted B4> 6Bi-9 Implemented Interim Controi iC-010 to address concerns about the use of <Red acte d B4> equipment in the work center (see attachmen t 6BiG). October 26, 2016 6Bi-10 Initiated CAPA CA-03080 to address the issues identified in Observation 6(B)(i)(a)-(b) (see attachment 6Bi-J). December 1, 2016 Planned Actions: 6Bi-11 Conduct a root-cause analysis of the issues identified in Observation 6(B)(i) related to unapproved use of chemicals (1:5 ) (4)",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_134",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 134,
      "text": "to address concerns about the use of <Red acte d B4> equipment in the work center (see attachmen t 6BiG). October 26, 2016 6Bi-10 Initiated CAPA CA-03080 to address the issues identified in Observation 6(B)(i)(a)-(b) (see attachment 6Bi-J). December 1, 2016 Planned Actions: 6Bi-11 Conduct a root-cause analysis of the issues identified in Observation 6(B)(i) related to unapproved use of chemicals (1:5 ) (4) and equipment 1:5 4 07 )-;-in ~ th _ e _f ..,... e .... moral 6Bi-15 Complete investigation (Root Cause/Action Plan) phase for CAPA CA­ 03080. 6Bi-16 Complete action implementation phase for CAPA CA-03080, CAPA CA­ 02953, and CAPA CA-02645. Target completion date to be reported in a future u 6Bi-17 Verify effectiveness of CAPA CA-03080, CAPA CA-02953, and CAPA CA 02645 and close CAPAs. Target completion date to be reported in a future u Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 15 of 34 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 16 of 34 * * * FDA Observation #6(B)(ii)‐(v) B. Procedures to control cleaning processes have not been adequately established. Specifically: ii. Work instruction WIS0086 (Rev. 3, effective 10/13/2015), which governs (b) (4 ) cleaning of sports medicine and micro fixation devices manufactured out of (b) (4 ) and (b) (4) materials, has not been adequately established. For example: a. WIS0086 instructs operators to (b) (4 ).” The work instruction does not explicitly require replenishment of (b) (4 )) between cycles, which was required during the original validation of this process (Validation #11, approved 10/31/1994). On 9/14/2016, we observed an operator perform this process without replenishing (b) (4) between cleaning cycles. b. While watching the process on 9/14/2016, we observed that the ultrasonic cleaner was set to a power (i.e., ultrasonic frequency) setting of (b) (4)which could be manipulated by the operator. Power setting requirements have not been defined in WIS0086. Between 7/1/2014 and 10/13/2016, your firm distributed at least <Redacte d B4> de vices that were cl eaned via this pro cess. iii. Work instruction WIG0150 (Rev. 3, effective 5/5/2016), which governs (b) (4 )cleaning of ultra‐high‐molecular‐weight polyethylene (UHMWPE) devices by submersion in a bath of (b) (4 ) has not been adequately established. For example: a. WIG0150 states “DO NOT stack or allow parts to come in contact with each other.” On 9/14/2016, we observed an operator pile (b) (4 )devices (b) (4 )) into an (b) (4) bath while performing this cleaning operation. He stated there was no limit to the amount of devices that may be placed in the bath and that “there’s not enough room” for devices to not contact one another. Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_135",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 135,
      "text": "operator pile (b) (4 )devices (b) (4 )) into an (b) (4) bath while performing this cleaning operation. He stated there was no limit to the amount of devices that may be placed in the bath and that “there’s not enough room” for devices to not contact one another. Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 17 of 34 WIG 0150 states “D O NO T stack or a llow parts t o c ome in conta ct w i th each other.” On 9/14/2016, we observed an operator pile (b) (4)devices (b) (4)) into an (b) (4) bath while performing this cleaning operation. He stated there was no limit to the amount of devices that may be placed in the bath and that “there’s not enough room” for devices to not contact one another. b. Your firm’s Packager stated that (b) (4) baths must be dumped and refilled (b) (4 ). WIG0150 indicates no such requirement, and evidence that baths are replenished as required has not been documented. Between 7/1/2014 a nd 10 /13/2016, you r firm distr ibuted at lea st < Redacte d B4> dev ices tha t were clean ed via th is pr ocess. iv. Work instruction WIG0035 (Rev. 4, effective 7/19/2011), which governs <Redac ted B4> cl eani ng of knee f emoral imp lants , ha s not been adeq u ately establ ished. For ex ample , the < Redacted B4> cleaner is de signed such t h at dev ices < R edacted B4> Your fir m’s Manu facturin g Man ager stated t hat th e <Re dact e d B4>” tanks must be dr ained a nd refil led at <R edac ted B4 > WIG0035 ind icate s no suc h req uiremen t, a nd evidence tha t tanks are reple nished as require d has no t been d ocume nted. Betwe en 7/ 1/2014 and 10/13/ 2016 , your firm d istribut ed at leas t <Redac ted B 4> dev ices that were cleaned via this process. v. Work instruction WIG0151 (Rev. I, effective 4/21/2015), which governs manual cleaning of metal devices, permits operators to use any of the “approved chemicals” shown in Process Engineering Specification 1.15: Clean (Rev. 68, effective 5/10/2016). We requested cleaning validation(s) to substantiate the use of chemicals such as <Redact ed B 4> and <Reda cted B4> for ma nual metals clea ning. Your firm’s M anufactur ing Man ager stated that those tw o ch emic a ls are no lon ger in u se by you r firm and Process Engineering S pecifi catio n 1. 1 5 ha s not be en kept u p to dat e. Betwe en 7 /1/2014 and 10/13 /2016, your firm dis tribute d at le ast <Red acted B4> d evices t hat were cleaned v ia this process.",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_136",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 136,
      "text": "ch emic a ls are no lon ger in u se by you r firm and Process Engineering S pecifi catio n 1. 1 5 ha s not be en kept u p to dat e. Betwe en 7 /1/2014 and 10/13 /2016, your firm dis tribute d at le ast <Red acted B4> d evices t hat were cleaned v ia this process. Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 18 of 34 Observation 6(B)(ii)‐(v) Investigation and Response: (b) (4) (b) (4) As set forth in the below table, Zimmer Biomet initiated CAPAs to address the process control issues identified in Observation 6(B)(ii)‐(v): Observation Issue CAPA Date Initiated Observation 6(B)(ii) Process controls for cleaning process for sports medicine and microfixation devices manufactured from <Re dacted B4> and <Redacted B4>materials CAPA CA‐02855 (see attachment 6B‐A, CAPA CA‐02855 Summary) September 15, 2016 Observation 6(B)(iii) Process controls for cleaning process for devices made of ultra high molecular weight polyethylene (“UHMWPE”) CAPA CA‐02863 (see attachment 6B‐B, CAPA CA‐02863 Summary) September 19, 2016 Observation 6(B)(iv) Process controls for cleaning process for knee femoral implants CAPA CA‐02953 (see attachment 6B‐C, CAPA CA‐02953 Summary) October 12, 2016 Observation 6(B)(v) Process controls for cleaning process for metal hip, extremities, knee, trauma, microfixation, and sports medicine devices CAPA CA‐02936 (see attachment 6B‐D, CAPA CA‐02936 Summary) October 6, 2016 Each of the above‐listed CAPAs currently is in the investigation (root cause /action plan) phase. To contain the devices impacted by the cleaning process control deficiencies identified during the inspection (as described in Observation 6(B)(ii)‐(v)), <Redac t ed B4> ) . To c ontai n the s ports me dicin e and microfi xation d evices manufa cture d o ut of <Reda cted B4> and <Red acted B4> materials Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 19 of 34 impacted by the cleaning validation issues identified during the inspection, Zimmer Biomet specifically also initiated <Redac ted B4> on < Redac ted B4> a nd <Re dacted B4> both apply to the absence of an est ablish ed <Redac ted B 4> po wer se tting for the Fin al Cl ean proc ess at work centers <Red acted B4> and <Redacted B4>. As an additional containment measure, Zimmer Biomet <Redac ted B4> a t the fol lowing work c enters asso ciated wit h the p rocess c ontrol i s sues: < R edacted B4> Zim mer B iomet also converte d cleaning ope ratio n s at t he <Re dacted B4 > wor k cent ers fro m final to i n‐proc ess clea n wo rk c enters and the associate d Manuf acturing Orde rs (“MO s”) are ro uted ei ther",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_137",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 137,
      "text": "h the p rocess c ontrol i s sues: < R edacted B4> Zim mer B iomet also converte d cleaning ope ratio n s at t he <Re dacted B4 > wor k cent ers fro m final to i n‐proc ess clea n wo rk c enters and the associate d Manuf acturing Orde rs (“MO s”) are ro uted ei ther to <Redac ted B 4> work centers for fin a l cl eaning; < Redact ed B4> work cente rs have been re mediated throu g h interi m contro ls and enhan c ed proces s monito ring. The work cent ers ass ociated with th e <Redact ed B4> f inal c leaning process are: <Redacted B4> The table below shows the last implant (non‐prescription device) MO run before the production halt, and the first MO run after restart through the above final clean work centers: (b) (4) Work Center # Activity MO # Part # Date Time Employee # (b) (4) Halt (b) (4) ) (b) (4) (b) (4) 09/21/2016 (b) (4) (b) (4) (b) (4) Halt ) (b) (4) (b) (4) 09/19/2016 (b) (4) (b) (4) (b) (4) Halt (b) (4) (b) (4) (b) (4) (b) (4) (b) (4) 10/11/2016 10/20/2016 (b) (4) (b) (4) (b) (4) (b) (4) Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 20 of 34 The d e v ices <Redacted B 4 > then wer e subj e c t ed to < R e dacted B4> t e s ting < R edacted B 4>). Bas e d on that < R edac t e d B4> te s t i ng, Z i m mer Bi o m e t took th e followin g a ctions: (b (b (b (b) ) ) ) (4) (4) ) ) ) ) (b) (4) (b) (4) ( ( ( ( b) (4) b) (4) b) (4) b) (4) (b) (4) (b) (4) (b) (4) (b) (4) Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Zimmer Biomet will <Redacted B4> under the CAPA CA-02936 investigat ion. The interim controls that Zimmer Biomet adopted to address the process controls issues identified in Observation 6(B)(ii)-(v) included: • IC 002 (see attachment 6B-I, IC 002, Revision 1, Ultra High Molecular Weight Polyethylene (UHMWPE) Final Cleaning), which details the critical process parameters and requires documentation of these steps in the device history record (\"DHR\"); • IC 030 (see attachment 6B-J, IC 030, Revision 1, <Redacte d B4> for UHMWPE Final Cl ean), which de ta il s <Redacted B4> products within the scope of IC 002; • IC 031 (see attachment 6B-K , IC-031, Revision 1, <Reda cted B4>), which detail s a speci fi c <Redacted B4> products within the scopy of IC 002; • IC",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_138",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 138,
      "text": "(\"DHR\"); • IC 030 (see attachment 6B-J, IC 030, Revision 1, <Redacte d B4> for UHMWPE Final Cl ean), which de ta il s <Redacted B4> products within the scope of IC 002; • IC 031 (see attachment 6B-K , IC-031, Revision 1, <Reda cted B4>), which detail s a speci fi c <Redacted B4> products within the scopy of IC 002; • IC 009 (see attachment 6B-L , IC 009, Revision 1, <Red a ct ed B4>), which prescribes the necessary manufacturing controls to ensure the effectivene ss of th e < Re dacted B4> cleaning process until the process has been revalidated; and Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 21 of 34 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 22 of 34  IC 017 (see attachment 6B‐M, IC 017, Revision 1, <Redac ted B4> which prescribes the necessary manufacturing controls to ensure the effectiveness of the <Redact ed B4> cle aning pr ocess until the pr ocess has been revalidat ed. Going forward, Zimmer Biomet is requiring enhanced process monitoring of the Warsaw North Campus’ cleaning processes to <Redact e d B4> t hrough IC 004 (see attachment 6B‐O, IC 004, Revision 1, <Redacte d B4> u nt il the pro cesses are rev alidated. To cor rect the obs ervations in Obs ervation 6(B ) (ii)‐(v), Zim mer Bio met imp lemented IC 014 (se e att achment 6B‐ P, IC 014 , Rev ision 1, <Re d acted B 4>, which establishes the procedure needed to conduct validations while new procedures are being established on the Warsaw North Campus and employs an approach to validation practices in which all critical process parameter specifications (“PPSs”) are identified, subjected to <Redact e d B 4>, and t hen challen ged in the validat ion or revalidatio n . Speci fic correcti ons to the particu lar sub‐observati ons are as follo ws: 1. For Observation 6(B)(ii)(a), Zimmer Biomet will establish relevant and robust PPSs, subject each PPS to <Redact ed B4>, and then chal lenge the PPS d uring revalid atio n of the < Redacted B 4> cleani ng p rocess for sport s me dicine and mi crofixati on de vices made w ith < Redacted B4> a nd <Redacte d B4> ( see attachme nt 6B‐Q, ICF 014.9, Re vision 3, Validation Plan). 2. For Observation 6(B)(ii)(b), Zimmer Biomet will establish as a PPS a <Redact ed B4 > for the <R edacted B4> cl eaner t hat cannot be mani pulat ed by the operato r, su bject th a t PPS t o <R edacte d B4>, and then cha llenge that PPS dur ing reva lidation of the <Redacted B4> cleaning process for sports medici ne and microf ixatio n devic e s made with <Redacted B 4> (see a tta",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_139",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 139,
      "text": "the <R edacted B4> cl eaner t hat cannot be mani pulat ed by the operato r, su bject th a t PPS t o <R edacte d B4>, and then cha llenge that PPS dur ing reva lidation of the <Redacted B4> cleaning process for sports medici ne and microf ixatio n devic e s made with <Redacted B 4> (see a tta chment 6B‐Q ). It will also entai l docum enting the <Red acted B4 > pow er setting d urin g the re vali dati on a s req uired by I C 014 ( s ee a ttachment 6B‐ P). For ex ample , the opera tional and pe rformance quali fication proto c ol test s cripts (see attachm ent 6B‐R, IC F 014. 10, Revisio n 1, OQ /PQ Protocol), re quire docu mentat ion of all PPS s used th roug hout the executi on of th e va lidation. Lastl y, t he equipme nt will b e ad equa tely quali fied per IC 014, and more specif ically ICF 014.3 (see attach ment 6B‐S , I CF 014.3, Re vision 1, Ins tallation Qua lific ation Guidel ines), ICF 014.4 (see attach ment 6B‐T , I CF 014.4, Re vision 1, Inst allat ion Qualifi cation ) and ICF 014 .5 (see attach ment 6B‐U , I CF 014.5, Re vision 1, Ins tallation Qualifi cation Summa ry Report ) wh ich will e valuate t he appl icabl e securit y levels and oper ator i nterface of the Fin al Cleaning equipment. Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 23 of 34 (b) (4) (b) (4) 3. For Observation 6(B)(iii)(a), Zimmer Biomet will determine whether prohibiting parts from coming into contact with each other in the <Reda cted B4 > bath is a PPS, subje ct t ha t PP S to <Redacted B 4>, a nd t hen cha llenge that PPS dur ing revalidatio n of th e <Re dacted B 4> cleaning proce ss for UHMWPE de vices. P rior to re valid atio n, con t rols ha ve been put in place t hrough IC 0 02 (se e at tachment 6B‐I) that limit the maximu m nu mber of pieces p er bath, and prohibi t contact between the pieces. 4. For Observation 6(B)(iii)(b), Zimmer Biomet will determine whether a requirement to <Redact ed B 4> is a PPS, su bject that PP S to <Re dact ed B4> and then chall enge that P PS during re vali datio n of the <Redac ted B4> c l eani ng proc ess for U H MWPE devi ces. Prior t o revalid ation, cont rols hav e been put in pl a ce throug h IC 00 2 that require <Red acted B4 > w i th <R edacted B 4>.",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_140",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 140,
      "text": "ed B4> and then chall enge that P PS during re vali datio n of the <Redac ted B4> c l eani ng proc ess for U H MWPE devi ces. Prior t o revalid ation, cont rols hav e been put in pl a ce throug h IC 00 2 that require <Red acted B4 > w i th <R edacted B 4>. This cha nge of <Re dact ed B4> is docu mented on a con trolle d form ICF 002.3 (se e attac h ment 6B‐ V, ICF 002.3, Re vis ion 1, <Redacted B4>. 5. For Observation 6(B)(iv), Zimmer Biomet will establish relevant and robust PPS, subject the PPS to <Reda c te d B4> , and then cha lleng e th e PPS during revali dati on o f the <Redacted B4> clean ing proces s for k nee femor al im plants (see attach ment 6B‐Q). 6. For Observation 6(B)(v), Zimmer Biomet implemented a procedure that requires (a) that manufacturing materials used in production cells <Redac t e d B4> and attach m e n t <Reda cted B4>. For O bservation 6(B)(v ), Zimm er Bi omet wil l co n vert the <Redact ed B4> cl eaning pr ocess used t o cle an metal hip , extr emiti es, kne e, and t rauma de v ices to < Redacte d B4> clea ning whic h w ill be f ollo wed or rep laced b y an <Red acted B 4> fina l cleanin g. This fina l cle anin g process wil l the n be val idated so that approved chemicals and mat eria ls a pproved f or use in t he cl eani ng p rocess are part of the v alidatio n. In addit ion, Zi mmer Biomet wil l update the associ ated Process E n gin eering S pecif ications t o reflect the chem icals appr oved for such cleaning. Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 24 of 34 Zimmer Biomet will conduct investigations pursuant to CAPA CA‐02855, CAPA CA‐02863, CAPA CA‐02953, and CAPA CA‐02936 that include the following tasks: 1. Pursuant to CAPA CA‐02855, conduct a root‐cause analysis of the issues identified in Observation 6(B)(ii); 2. Develop an implementation plan for CAPA CA‐02855; 3. Develop a verification of effectiveness (“VoE”) plan for CA‐02855; 4. Pursuant to CAPA CA‐02863, conduct a root‐cause analysis of the issues identified in Observation 6(B)(iii); 5. Develop an implementation plan or CAPA CA‐02863; 6. Develop a VoE plan for CAPA CA‐02863; 7. Pursuant to CAPA CA‐02953, conduct a root‐cause analysis of the issues identified in Observation 6(B)(iv); 8. Develop an implementation plan for CAPA CA‐02953; 9. Develop a VoE plan for CAPA CA‐02953; 10. Pursuant to CAPA CA‐02936, conduct a root‐cause analysis of the issues identified in Observation 6(B)(v); 11. Develop an implementation plan for CAPA",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_141",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 141,
      "text": "CA‐02863; 6. Develop a VoE plan for CAPA CA‐02863; 7. Pursuant to CAPA CA‐02953, conduct a root‐cause analysis of the issues identified in Observation 6(B)(iv); 8. Develop an implementation plan for CAPA CA‐02953; 9. Develop a VoE plan for CAPA CA‐02953; 10. Pursuant to CAPA CA‐02936, conduct a root‐cause analysis of the issues identified in Observation 6(B)(v); 11. Develop an implementation plan for CAPA CA‐02936; and 12. Develop a VoE plan for CAPA CA‐02936. The health hazard evaluation determinations (\"HHED\") initiated by Zimmer Biomet to evaluate the products distributed between July 1, 2014, and October 13, 2016 and the resulting health hazard evaluations (\"HHE\") are summarized in the table below: HHE 2016-257: The toxicology review <Redacte d B4> . Th e clinical performance based on complaints, literature, and registries were reviewe d <R edact ed B4>. < Redacted B4>. Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 25 of 34 L, r I I I r 1 I I I I I ) ? 1 Completed Actions: No. Action Completion Date 5B-1 Initiated CAPA CA-02855 (see attachment 6B-A). September 15, 2016 6B-2 Initiated CAPA CA-02863 (see attachment 6B-B). September 19, 2016 6B-3 Halted cleaning operations at the following work centers: < Redacted B4> September 21, 2016 6B-4 Initiated <Redacte d B4> September 22, 2016 6B-5 Initiated <Redacted B4> September 27, 2016 6B-6 Initiated HHED 09-2016-096 (see attachment 6B-Y). September 30, 2016 6B-7 Initiated CAPA CA-02936 (see attachment 6B-D). October 6, 2016 6B-8 <Redacte d B4> October 11, 2016 6B-9 Initiated CAPA CA-02953 (see attachment 6B-C). October 12, 2016 6B-10 initiated <Redacte d B4> October 12, 2016 6B-11 <Redacted B4> October 12, 2016 6B-12 <Redacte d B4> October 13, 2016 6B-13 Initiated HHED 10-2016-038 (see attachment 6B-AA). October 13, 2016 6B-14 Subjected <Redacted B4> October 16, 2016 6B-15 Implemented IC 002 to prescribe the necessary manufacturing controls to ensure the effectiveness of the UHMWPE final cleaning process until the process has been revalidated (see attachment 6B-I) October 26, 2016 6B-16 Required enhanced process monitoring of the Warsaw North Campus c leaning processes to <Redacted B4> cleaning standards until the proces ses are revalidated through IC 004 (see attachment 6B-O). October 20, 2016 6B-17 Implemented interim control form to document change of <Redacted a4> (see attachment 6B-V). October 21, 2016 6B-18 Subjected <Reda ct ed B4> devices placed on quality h old to <Re dacted B4> testing and, based on the testing, released them from the hold (see attachment 6B-H) October 24, 2016 (4) 6B-19 Subjected <Redacted B4> October 25, 2016 6B-20 Implemented IC 009 to prescribe necessary manufacturing controls to ensure the effectiveness of the <Redacted B4> cleaning process until the process has been revalidated (see attachment 6B-L) October 26, 2016 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_142",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 142,
      "text": "2016 6B-20 Implemented IC 009 to prescribe necessary manufacturing controls to ensure the effectiveness of the <Redacted B4> cleaning process until the process has been revalidated (see attachment 6B-L) October 26, 2016 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 26 of 34 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 27 of 34 I No. Action Completion Date Implemented IC 009 to prescr ib e n ecessa ry manufa cturing controls to ensure the effectiveness of the <Redacted B4> cleaning process until the process has been revalidated (see attachment 6B-L) 6B-21 Initiated HHED 10-2016-035 (see attachment 6B-Z). October 27, 2016 6B-22 Implemented IC 017 to prescribe the necessary manufacturing controls to ensure the effectiveness of the <Redact ed B4> final cleaning process until the process has been revalidated (see attachment 6B-M). October 31, 2016 6B-23 Implemented IC 014, and associated Interim Control Forms to establish the procedure needed to conduct validations while new procedures are being established on the Warsaw North Campus and to address PPS issues (see attachments 6B-P, 6B-R, 6B-5, 6B-T, and 6B-U). November 1, 2016 6B-24 Subjected <Redact e d B4> November 3, 2016 6B-25 Subjecte d <Redacted B4> November 7, 2016 6B-26 <Redacte d B4>, based on the testing, continued the hold (see attachment 6B-H). November 8, 2016 6B-27 Implemented SOP 9.0.1 and Manufacturing Materials -Master List to require (a) that manufacturing materials used in production cells be documented and (b) that a formal request be submitted in order to introduce new manufacturing materials into the production cell (see attachment 6B-W and attachment 6B-X ). November 8, 2016 6B-28 Completed HHED 10-2016-037 (see attachment 6B-BB). November 15, 2016 6B-29 Implemented IC 030 which details pre-cleaning for over-molded products within the scope of IC 002 (see attachment 6B-J). November 30, 2016 6B-30 Implemented IC 031 which details a specific <Red acte d B4> products within the scope of IC 002 (see attachment 6B-K). J I November 30, 2016 6B-31 Subjected <Redact ed B4> ? December 2, 2016 6B-32 Revised interim control form for Validation Plan under IC 014 (see attachment 6B-Q). December 8, 2016 6B-33 Completed HHE 2016-211 (see attachment 6B-CC) December 15, 2016 6B-34 Completed HHE 2016-236 (see attachment 6B-DD) December 16, 2016 6B-35 Completed HHE 2016-258 (see attachment 6B-EE) December 16, 2016 6B-36 Completed HHE 2016-257 (see attachment 6B-FF) December 18, 2016 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Planned Actions: No. Action Completion Date 6B-37 Pursuant to CAPA CA-02855, conduct a root-cause analysis of the issues identified in Observation 6{B)(ii). [ Redacted B4> 6B-38 Complete Root Cause /Action Plan Phase for CA-02855. [ Redacted B4> 6B-39 Develop",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_143",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 143,
      "text": "22, 2016 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Planned Actions: No. Action Completion Date 6B-37 Pursuant to CAPA CA-02855, conduct a root-cause analysis of the issues identified in Observation 6{B)(ii). [ Redacted B4> 6B-38 Complete Root Cause /Action Plan Phase for CA-02855. [ Redacted B4> 6B-39 Develop an implementation and VoE plan for CA-02855. Target completion date to be reported in a future update 6B-40 Pursuant to CAPA CA-02863, conduct a root-cause analysis of the issues identified in Observation 6{B)(iii). [ Redacted B4> 6B-41 Complete Root Cause /Action Plan Phase for CA-02936. [ Redacted B4> 6B-42 Develop an implementation and VoE plan for CAPA CA-02936. Target completion date to be reported in a future update 6B-43 Pursuant to CAPA CA-02953, conduct a root-cause analysis of the issues identified in Observation 6{B)(iv). [ Redacted B4> 6B-44 Complete Root Cause /Action Plan Phase for CA-02953. [ Redacted B4> 6B-45 Develop an implementation and VoE plan for CAPA CA-02953. Target completion date to be reported in a future update 6B-46 Pursuant to CAPA CA-02936, conduct a root-cause analysis of the issues identified in Observation 6{B)(v). <R edact ed B4> 6B-47 Complete Root Cause /Action Plan Phase for CA-02863. [ Redacted B4> 6B-48 Develop an implementation and VoE plan for CAPA CA-02863. Target completion date to be reported in a future update Contains Confidential Commercial Information Exemptfrom Disclosure Under FOI A Exemption 4 and 21 C.F.R. 20.61(c) Page 28 of 34 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 29 of 34 FDA Observation 6(C) C. Your firm’s Storage of < Redacte d B4> Pro cess Enginee r ing Specifica tion ( PES) 9 .14, Rev. 10 effec tive 07/25/2 016, is inadeq uate in that cont r ols neces sary for ensu ring Lacto Sorb pro duct qua lity du ring manufactu ring operat i ons have not been adequa t e l y L a ctoSorb < R edacted B4 > mm x( <Redacted B4> esta blished. While observing machining o pera tions for mm screws, ite m <Redacted B4> lot # M54087 0, w e found th at the d egre e of exposur e to uncontr olled e nvironmen ts va ries greatl y from the first d evic e ma nufac ture d in the lot to t he last devic e. Sect ion 4 .2.3 of PES 9 . 14 states <Red acted B4> ” Intervi ews with the operator revealed: i. Each machined screw is placed onto a tray on the work bench where they stay until the lot is completed. The tray is open, exposed to an uncontrolled environment, and contains no desiccant. ii. Operation 0020, “Machine to Print,” had been running for <Redacted B4 > hou rs a nd was still in‐ proc ess at th e t ime",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_144",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 144,
      "text": "the operator revealed: i. Each machined screw is placed onto a tray on the work bench where they stay until the lot is completed. The tray is open, exposed to an uncontrolled environment, and contains no desiccant. ii. Operation 0020, “Machine to Print,” had been running for <Redacted B4 > hou rs a nd was still in‐ proc ess at th e t ime of the interview. iii. The finished lot quantity was <Redacted B4> sc r ews. Acc ordi ng to your f irm’s <Redacte d B4 > system, the mi nimu m amo unt of tim e needed to manufacture < Redacte d B4 > screws would be <Redacted B4> hours. Your firm’s subject matter experts have indicated that LactoSorb devices are moisture ‐sensitive and can experience degradation with prolonged exposure to humidity in the environment. Observation 6(C) Investigation and Response: On December 1, 2016, Zimmer Biomet opened CAPA CA‐03081 to investigate and address the findings in Observation 6(C) regarding inadequate process controls for in‐process product made from LactoSorb (see attachment 6C‐A, CAPA CA‐03081 Summary). CA‐03081 is currently in the CAPA Investigation (Root Cause/Action Plan) Phase. Observation 6(C) concerns the control of environmental exposure during the manufacturing process of devices manufactured from LactoSorb. <Redact e d B4> The FDA investiga tors obse rved that sc rews Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 30 of 34 machined from LactoSorb were placed on a tray on a work bench during the machining of an entire lot of screws <Redacted B4> sc rews), e xpos ed t o the uncont rolled work enviro nment. A Process Engineering Specification (“PES”) outlines the storage requirements for LactoSorb product during the manufacturing process (see attachment 6C‐B, Process Engineering Specification 9.14— <Reda c ted B4> (Rev. 10) ). As ide ntif i ed in Obse rvation 6(C ), PE S 9.1 4 do es not contain suf ficient process c ontro ls for e nsuring La c toSorb product quality during manufa cturing opera t ions. <Red acted B4> o f PES 9. 14 require s o p erators to <Redac ted B4> Zimm er Biomet has preliminar ily d e termine d that <Redacted B4>. <Redacted B4> of PES 9.14 does specify that all product is to be stored either <Redacted B4>. These specific storage conditions for long-term and short-term storage are controlled environments which serve to minimize the long-term exposure to the uncontrolled environment. <Redacted B4>. Pressure, temperature and concentration are examples of those system variables. <Redacted B4> (b) (4) of PES 9.14 does specify that all product is to be stored eithe (b) (4) These specific storage conditions for long‐term and short‐term storage are controlled environments which serve to minimize the long‐term exposure to the uncontrolled environment. (b) (4) Pressure, temperature and concentration are examples of those system variables. (b) (4) During the FDA inspection, on September 26, 2016, upon identification",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_145",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 145,
      "text": "(b) (4) of PES 9.14 does specify that all product is to be stored eithe (b) (4) These specific storage conditions for long‐term and short‐term storage are controlled environments which serve to minimize the long‐term exposure to the uncontrolled environment. (b) (4) Pressure, temperature and concentration are examples of those system variables. (b) (4) During the FDA inspection, on September 26, 2016, upon identification of the issue, Zimmer Biomet <Redact ed B4> Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 31 of 34 (b) (4) until full assurance all containment activities have been completed, including review of manufacturing, cleaning and sterilization processes. Finally, (b) (4) , Zimmer Biomet opened Health Hazard Evaluation Determination (“HHED”) #12‐2016‐008 to evaluate the potential impact to patients and to determine the need to conduct a Health Hazard Evaluation (“HHE”) (see attachment 6C‐E, HHED 12‐2016‐008). (b) (4) <Re dacted B4> unt il fu ll assurance all conta inment acti viti es ha ve been com pleted, incl uding r eview of m anufact uring, c leaning and s teriliz ation processes . Fi nally, < Redacted B4 >, Zimmer Biom et opened H e alth Haza rd E valua tion Determina tion (\"HHED\") #12-201 6-008 to evalua te the pot e ntia l impact to pat ients and to de ter mine the need to con duct a Hea lth H azard Evaluati on ( \"HHE\") (se e att achment 6C-E, HHED 12-2 016-008). <Re dacte d B4> In addi tion to the c ontainm e n t actions described in the preceding paragraph, under CAPA CA‐03081, Zimmer Biomet has begun investigating the issues regarding exposure of LactoSorb products to the uncontrolled environment within Warsaw North Campus. The investigation has included a review <Redacted B4> as well as an investigation to evaluate the potential impact of exposure to the uncontrolled environment. <Redacted B4>  <Redacted B4> Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 32 of 34  <Redacted B4>  <Redacted B4>  <Redacted B4> Additionally, as m entioned ab ove and per PES 9 .14, between each man ufactu ring process st ep, <Reda cted B4 > . Ther e f ore , returning the Zimmer Biomet 56 E. Bell Dr. Warsaw, IN 46582 574.267.6131 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 LactoSorb mat erial <Redacted B4>. Given the analysis of the impact of <Redac ted B4> on in-process LactoSorb material, the lot release <Redacted B4> storage conditions between manufacturing steps, Zimmer Biomet is confident that exposure to the uncontrolled work environment does not cause the LactoSorb product to degrade in an appreciable manner or in a way that would result in product that does not meet specifications.",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_146",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 146,
      "text": "erial <Redacted B4>. Given the analysis of the impact of <Redac ted B4> on in-process LactoSorb material, the lot release <Redacted B4> storage conditions between manufacturing steps, Zimmer Biomet is confident that exposure to the uncontrolled work environment does not cause the LactoSorb product to degrade in an appreciable manner or in a way that would result in product that does not meet specifications. Zimmer Biomet is committed to fully investigating the issue and intends to implement any corrective actions found to be necessary as a result of the investigation under CAPA CA-3081. Further investigation as it relates to CAPA CA-3081 will include: 1. Completing root cause investigation; and 2. Completing Investigation (Root Cause/Action Plan) Phase of CAPA. Completed Actions: No. Action Completion Date 6C-1 lnitiated <Redacted B4> for <Redacted B4> Sterilization (see attachment 6C-C). I I September 20, 2016 6C-2 Initiated <R edacte d B4> September 22, 2016 6C-3 Conducted an investigation to characterize the <Red acted B 4> of <Redacted B4> product following exposure to the manufa cturing environment (see attachment 6C-H). October 3, 2016 6C-4 Conducted review o f <Redacted B4> deviat ion s for <Redacte d B4> Product (see attachment 6C-J(i) and attachment 6C-J(ii). November 2, 2016 6C-S Initiated CAPA CA-03081 to address the issues identif ied in Observation 6(C) (see attachment 6C-A). December 1, 2016 6C-6 Opened HHED #12-2016-008 to evaluate the potential impact to patients and to determine the need to conduct a Health Hazard Evaluation (\"HHE\") (see attachment 6C-E). December 1, 2016 6C-7 Conducted an analysis ofj(b) (4) (b)(4)j r !(see attachment 6C-I). December 9, 2016 Planned Actions: Contains Confidential Commercial Information Exemptfrom Disclosure Under FOI A Exemption 4 and 21 C.F.R. 20.61(c) Page 33 of 34 No. Action Completion Date 6C-8 Review exposure times for in-process lactoSorb material at each process step for each of <Redacted B4> process flows for LactoSorb products and calculate <Redacted B4> I I I [ Redacted B4> 6C-9 Review data from the study of exposure times for in-process LactoSorb material and compare it to existing <Redact e d B4> data. [ Redacted B4> ] 6C-10 Review the exposure conditions <Redacted B4>)for each step in each of <Redact ed B4> manufacturing process flows. ~ [ Redacted B4> I 6C-11 Review relevant process documents, including PES 9.14, to clarify the storage conditions and exposure t ime limits. [ Redacted B4> I 6C-12 Review the qualification of <Red ac ted B4> I [ Redacted B4> I I I 6C-13 Conduct statistical review ofthe data to determine ifthe current sampling plant is sufficient or if an Interim Control is required. [ Redacted B4> 6C-14 Complete Root Cause/Action Plan Phase [ Redacted B4> 1 6C-15 Complete CA-03081 Action Implementation Phase. Target completion date to be reporte din a future update 6C-16 Verify effectiveness of CA-03081 and close CAPA. Target completion date to be reported in a future update Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_147",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 147,
      "text": "Target completion date to be reporte din a future update 6C-16 Verify effectiveness of CA-03081 and close CAPA. Target completion date to be reported in a future update Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 34 of 34 Zimmer Biomet 56 West Bell Drive Response to FDA 483 Issued Warsaw, IN 46581 to Zimmer Biomet Warsaw 574.267.6639 on November 22, 2016 www.zimmerbiomet.com Confidential FDA Observation 7 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 1 of 14 FDA Observation #7 Procedures for monitoring and control of process parameters for a validated process have not been adequately established. Observation 7 Investigation and Response: On December 1, 2016, Zimmer Biomet initiated CAPA CA‐03083 to address the findings regarding process monitoring for validated processes as exemplified by Observations 7(A) and 7(B) (see attachment 7‐A, CAPA CA‐03083 Summary). Also on December 1, 2016, Zimmer Biomet initiated CAPA CA‐03084 to address the finding in Observation 7(C) regarding the failure to follow a defined sampling plan due to delays at <Redac ted B4 > (see atta chm ent 7‐B, CAPA CA ‐03084 Summa ry ). As an initial process containment action, <Reda c t ed B4> duri ng the cou rse of the rece nt FDA ins pection between Se ptemb er 19 , 20 1 6 and Octob er 13, 20 16, in r espo nse to issues o bser ved by t he FDA invest igators <Redacted B4> un til the implementat ion of Inte rim Cont rol IC‐ 004 on Octo ber 20, 20 1 6, wh ich appl ies the proc ess monitor ing contr ols for fi nal cl ean proces ses valida ted pr ior to t he initiat ion of the Inte rim Cont rol ( see attachm ent 7 ‐D, IC 004 <Re d ac ted B4 > , Rev. 1, and Training R e cords). IC‐004 descr ibes the necessary process m o nitoring req uire ments t o ensure product cl eanl iness is m aint ained to pre‐d etermine d Zimme r Biomet requ irement s, u ntil the cleaning proce sses can be re‐va l idated . Under IC‐004, w orst‐ca s e p arts are i dentifi ed u sing the following criteri a : <Reda cted B4> This rationale for w orst‐case part selection is documented and appr oved per form ICF‐004.1 ( see a ttachment 7‐E , ICF‐004 .1). Finally, under IC‐004 , once norma l d istri b ution of the var iable data is con firm ed, <Redacted B4> of th e p rocess at i ssue is calc ulated with sum mary statistics for each charact eristic for product cle anliness d efi n ed in",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_148",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 148,
      "text": "and appr oved per form ICF‐004.1 ( see a ttachment 7‐E , ICF‐004 .1). Finally, under IC‐004 , once norma l d istri b ution of the var iable data is con firm ed, <Redacted B4> of th e p rocess at i ssue is calc ulated with sum mary statistics for each charact eristic for product cle anliness d efi n ed in IC ‐004. If Normality cannot b e ach ieved, then a dat a transfor m ation i s pursued. <Redacted B4> In addition to the process containment achieved by the implementation of Interim Control IC ‐004, <Redac te d B4>, imple mented durin g the insp ecti on on Sep tembe r 29, 201 6 and O ctobe r 12, 2016 respec tively <Redacted B4> Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 2 of 14 (b) (4) <Re dact ed B4> As an init ial cor rective ac tion take n i n re sponse to t he Observati on 7 find ings reg a rding proce ss moni toring, Zimmer Biom et i mplement ed SOP 9.3.4, Proc ess Monitoring of Valida t ed P roc esses, Rev. 1 during the inspectio n o n Nov ember 8, 2016 ( see a ttach ment 7 ‐H, SOP 9.3.4 Proc ess Monitoring of Valida ted Proc esses , Rev 1, and Train i ng Records ). SOP 9.3 .4 a p plies to all valid ated processe s an d defines th e re quirement s for proc ess monitori ng o f outputs of valida ted processes. The proc edure provide s ins truct ions for: (1) launching inves t igation s whe n sample test results fa ll outside of sp ecificati on or exhi bit unex pected p roces s tr e nds; and (2 ) es tablishing a nd mainta ining var iable sampling and mo nitori ng plans us ed t o monito r t he outputs of validat e d processes. Sp ecifi cally, in t he e vent th at th e s ample mea n or stan dard d eviation fal ls o utside o f the d efined P rocess Con trol Li mit(s ), or if the tes t re sult s are out of spe cification, an in vesti gation o f t he process is required. The inves tiga tion tasks t o be followe d a re defin ed in Sect ion 7.12. 2 of IC‐ 004. Final ly, und er S OP 9.3.4, all re quired te s ting must be comp leted, re sults mu st b e trende d for o ngoing pr ocess con trol, and all required inves tiga tions must be completed an d documented. Under CAPA CA‐03083, Zimmer Biomet will evaluate all procedures, forms, and work instructions associated with process monitoring to ensure that the",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_149",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 149,
      "text": "ly, und er S OP 9.3.4, all re quired te s ting must be comp leted, re sults mu st b e trende d for o ngoing pr ocess con trol, and all required inves tiga tions must be completed an d documented. Under CAPA CA‐03083, Zimmer Biomet will evaluate all procedures, forms, and work instructions associated with process monitoring to ensure that the quality system is compliant with the requirements of 21 C.F.R. § 820.75(b). Specifically, Zimmer Biomet will ensure that procedures, forms, and work instructions address the following deficiencies identified in Observation 7: 1. The determination of an appropriate sampling plan for monitoring a validated process; 2. The selection of appropriate samples for monitoring a validated process, including the use of simulated product and justification that simulated product represents an equal or greater challenge than the most difficult product in the process; and 3. The process for ensuring the timely review and analysis of data obtained a defined sampling plan conducted for process monitoring activities. Zimmer Biomet will revise procedures, forms, and work instructions, as necessary, to ensure the adequacy of each of the foregoing process monitoring requirements for all validated processes, and to ensure compliance with the requirements of 21 C.F.R. § 820.75(b). Specific revisions will be identified following the completion o fthe Investigation (Root Cause/ Action Plan) Phase of CAPA CA-03083, which will include: 1. Completion of a root cause analysis scoped to include the issues identified in Observations 7(A), 7(B), and 7(C) and any other process monitoring requirements; 2. Identification of procedures that define sample size selection and worst-case product selection for process monitoring. In addition to driving revisions, as needed, to existing procedures, forms, and work instructions, the outcome of these investigation steps will inform a reassessment of the need to implement any additional containment actions to address any process monitoring deficiencies. Zimmer Biomet will provide details regarding actions identified as a result of the investigation conducted under CAPA C A03083 in future updates to this response. In addition to these system-wide actions, Zimmer Biomet will take specific actions to identify and implement appropriate corrections and corrective actions to address the findings regarding sampling plans for processing monitoring of cleaning processes identified in Observation 7(A), the use of simulants identified in Observation 7(B), and adherence to the sampling plan identified in Observation 7(C); those specific actions are discussed in further detail in the applicable sub-sections of this response. Completed Actions: No. Action Completion Date 7-1 lmplemented <Redacted B4> for product in inventory at Zimmer Biomet <Redacted B4> 1 September 29, 2016 7-2 [ Redacted B4> October 13, 2016 r 7-3 Implemented Interim ControiiC-004 adding increased process monitoring requirements (see attachment 7-D). October 20, 2016 7-4 lmplemented <Redact ed B4> October 12, 2016 7-5 Implemented SOP 9.3.4, Process Monitoring of Validated Processes , Rev. 1 to contain directions regarding the development an d documentation of statistically justified sampling plans for proces s monitoring and to require the selection of sample size based o n <Redacted B4> I November 8, 2016 7-6 Initiated CAPA CA-03083 to address the",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_150",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 150,
      "text": "20, 2016 7-4 lmplemented <Redact ed B4> October 12, 2016 7-5 Implemented SOP 9.3.4, Process Monitoring of Validated Processes , Rev. 1 to contain directions regarding the development an d documentation of statistically justified sampling plans for proces s monitoring and to require the selection of sample size based o n <Redacted B4> I November 8, 2016 7-6 Initiated CAPA CA-03083 to address the issues identified in Observation 7 with respect to process monitoring (see attachment 7 ­A). December 1, 2016 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 3 of 14 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Planned Actions: No. Action Completion Date 7-7 Identify process monitoring activities in use at the Warsaw North Campus. <R edacte d B4> 7-8 Determine if any additional containment is required following completion of root cause analysis. [ Redacte d B4> 7-9 Complete CAPA CA-03083 Invest igation (Root Cause/Action Plan) Phase. < Redacted B4> 7-10 Revise procedures, forms, and work instructions, as necessary, to ensure the adequacy of statistical rationales for sampling plans. Target completion date to be reported in a future update 7-11 Complete CAPA CA-03083 Implementation Phase. Target completion date to be reported in a future update 7-12 Verify effectiveness of CAPA CA-03083 and close CAPA. Target completion date to be reported in a future update Contains Confidential Commercial Information Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 4 of 14 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 5 of 14 FDA Observation #7A Specifically, Note: This is a repeat observation from the FDA inspection dated 6/16/2014 to 6/30/2014. A. Valid statistical rationale for the sampling plans used has not been documented. QP0026 requires the following number of samples to be tested on a <Redact ed B4> b asis: i. <Redact e d B4> Observation 7A Investigation and Response: On December 1, 2016, Zimmer Biomet initiated CAPA CA‐03083 to address the issue identified in Observation 7(A) concerning the statistical rationale for sampling plans for cleaning process monitoring. CAPA CA‐03083 is currently in the Investigation (Root Cause/Action Plan) Phase (see attachment 7‐A, CAPA CA‐03083 Summary). CAPA CA‐03083 also addresses the finding in Observation 7(B) concerning the use of simulants for process monitoring, as well as process monitoring activities The initial process and <Reda c ted B4> a ction s for p rocess moni torin g are des c ribed abo ve i n the re spon se to Obser vatio n 7. These a ctions in clude: (1 ) the insti tuti on of < R edac ted B 4 > (3) the im plem entation of Inte",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_151",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 151,
      "text": "as process monitoring activities The initial process and <Reda c ted B4> a ction s for p rocess moni torin g are des c ribed abo ve i n the re spon se to Obser vatio n 7. These a ctions in clude: (1 ) the insti tuti on of < R edac ted B 4 > (3) the im plem entation of Inte rim Con trol IC‐004 implementin g increa sed process monitorin g ac tivie s, a nd (4) the im plem entat ion of SOP 9.3 .4, Process Mo nitoring o f Validated Proc esse s , Rev. 1, establishi ng sa mpling plan requi rements an d launching in vesti gations fo r validate d pro cesses (see atta chme nt 7 ‐D, IC 004 Process Mo nitorin g of Fina l Cle anin g, R ev. 1, a nd Traini n g Records, atta chment 7‐F , QH16‐064, atta chment 7‐G , QH 16‐068, and atta chmen t 7‐H, SOP 9. 3 .4 Process Mo nitoring o f Validated Pro cess es, Rev 1, a nd Training Records). These process monitoring containment actions are applicable to the cleaning process monitoring activities identified in Observation 7(A). With respect to the determination of sample size for process monitoring of cleaning processes specifically, per section 7.2.5 of Interim Control IC‐004, Process Monitoring Of Final Cleaning (see attachment 7‐D), These statistically based plans are determined using a variable sampling plan contained in Appendix B of IC‐004. The selected plan is identified by completing Form ICF‐004.1, which allows the user to determine the appropriate sampling plan based -(see attachment 7-E, ICF-004.1). Ad dition al l y , S O P 9. 3. 4 Pro c ess Monito ring o f V ali date d P roc ess es , Rev. 1 , i m pl eme nte d o n No v em ber 8, 2016, contans provisions regarding the development and documentation of statistically justified sampling plans for process monitoring (see attachment 7-H). Specifically, section 7.5 requires that sample size be selected based on <Redacted B4> As an immediate correction for finding in Observation 7(A), (QP0026, Rev. 6 does not have an adequately justified and documented statistical rationale for the selected number of samples to be tested on a (15) (4) basis), Zimmer Biomet has __implemented Interim Controi iC-004, Process Monitoring Of Final Cleaning which requires statistically based sampling (see attachment 7C-B, QP0026 <Redacted B4> With respect to the example in Observation 7(A)(i) and Observation 7(A)(ii), Zimmer Biomet has implemented interim control IC-004 as described in the preceding paragraph and in the response to Observation 7 for all <Redacted B4> clean processes to replace QP0026. Under CAPA <Redacted B4> In addition to the work on process monitoring being performed under Observations 7, 7(A), 7(B), and 7(C), <Redacte d B4> These actions are being implemented under CAPA CA-03083. Completed Actions: Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com (4 15 I Contains Confidential Commercial Information Exempt",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_152",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 152,
      "text": "<Redacted B4> In addition to the work on process monitoring being performed under Observations 7, 7(A), 7(B), and 7(C), <Redacte d B4> These actions are being implemented under CAPA CA-03083. Completed Actions: Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com (4 15 I Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 6 of 14 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Planned Actions: No. Action Completion Date 7A-4 Identify any procedures that define sample size selection for process monitoring across the Warsaw North Campus. [ Redacted B4> 7A-5 Determine if additional containment actions are necessary following the completion of the root cause analysis and review of sampling plans in process monitoring procedures. [ Redacted B4> 7A-6 Determine if the statistical rationale is available and justified for all sampling plans identified in process monitoring procedures across the Warsaw North Campus. [ Redacted B4> 7A-7 Complete CAPA CA-03083 Investigation (Root Cause/Action Plan) Phase. [ Redacted B4> 7A-8 Revise procedures, forms, and work instructions, as necessary, to ensure the adequacy of statistical rationales for sampling plans. Target completion date to be reported in a future update 7A-9 Complete CAPA CA-03083 Implementation Phase. Target completion date to be reported in a future update 7A-10 Verify effectiveness of CAPA CA-03083 and close CAPA. Target completion date to be reported in a future update Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 7 of 14 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 8 of 14 FDA Observation #7(B) A. Two of the <Redacted B4> proc essing lines acc ounte d f or by your sa mpling plan u t ilize sim ulated p roduct (part number CP55 0157). Ad equate justifi cation tha t the sim u lated p roduct repr esen ts an equ al or g reater cha llenge tha n the most dif ficu lt to clean me tallic device manufa cture d via these proc essing line s ha s not been docum e nted. No tably, your firm’s Engin eering M anager exp lained that acet abular cup s ar e the wors t‐case d evices tha t are pro cessed t hroug h the < Redacted B 4> cleani ng p roces s in pa rt d ue to th e devi ces’ la rge poro us sur face area. The poro us su rface area calc ulate d for the 80mm acet abular cup with p art number 1 4‐104080 ( <Redacted B4> i s approx imately <Redac ted B 4>% lar ger than the por ous surface ar ea of t he simula ted p r oduct CP550157",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_153",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 153,
      "text": "d ue to th e devi ces’ la rge poro us sur face area. The poro us su rface area calc ulate d for the 80mm acet abular cup with p art number 1 4‐104080 ( <Redacted B4> i s approx imately <Redac ted B 4>% lar ger than the por ous surface ar ea of t he simula ted p r oduct CP550157 used dur ing cleanin g process monitoring <Redacted B4>. Observation 7(B) Investigation and Response: On December 1, 2016, Zimmer Biomet initiated CAPA CA‐03083 to investigate and address the issues identified in Observation 7(B) concerning the use of simulated product in cleaning and <Redact ed B4> line s at the W arsaw North C ampus (see attac hment 7‐A, CAPA CA‐ 03083 Summa r y). CAPA CA‐ 0308 3 is curr entl y in the Investig ation (Root Cause/A ction Plan) P hase. As explained in the response to Observation 7 above, Zimmer Biomet has taken several steps to address process monitoring of cleaning processes across the Warsaw North Campus. Those actions include the initiation of CAPA CA‐03083, the implementation of Interim Control IC‐004, the institution of <Redac te d B4> , an d the implemen tati on o f SOP 9.3.4, P r ocess Moni tori ng of Val idated Proc esses, R ev. 1 (see atta chment 7‐ D, I C 004 P rocess Moni tori n g of Final Cle aning, Re v. 1 , and Tr aining Re cords, atta chment 7‐F, QH1 6‐064 , and atta chment 7‐H , SOP 9.3.4 P rocess Moni tori ng of Val idated Proc esses , R ev 1 , and Tr aining Reco r ds). Ea c h of those ac tion s, as they a ddress p rocess moni tori ng as a whole , are dis cuss ed i n the re spon s e to Obser vati on 7, above. The investi gatio n and identifi catio n and implemen tati on of corr e ctive a ctions with r espe ct t o th e u se of sim ulated p roduc t for cl eaning p rocess moni toring acti v ities iden tifi ed in Obser vation 7(B) will also occur under CAPA CA‐ 0308 3, as dis cuss ed in this sec t ion. During the inspection, on October 20, 2016 Zimmer Biomet discontinued the use of simulants for process monitoring for final cleaning processes (see attachment 7‐D). Under Interim Control IC‐004, worst‐case parts are used for process monitoring of final cleaning processes in place of simulants, using the following criteria for selection of the worst‐case parts: <Redacte d B4> This ratio nale for worst‐ case part selec tion is docume nted and appr oved per form ICF‐0 04.1 (see attach ment 7‐E, ICF‐004. 1 ). IC ‐004 has been applied to all final clean processes at Warsaw North Campus for the selection of worst-case parts for process monitoring, and appropriate personnel were trained to the requirements of IC-004 (see attachment 7-D). All product that is cleaned in the <Redacted",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_154",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 154,
      "text": "part selec tion is docume nted and appr oved per form ICF‐0 04.1 (see attach ment 7‐E, ICF‐004. 1 ). IC ‐004 has been applied to all final clean processes at Warsaw North Campus for the selection of worst-case parts for process monitoring, and appropriate personnel were trained to the requirements of IC-004 (see attachment 7-D). All product that is cleaned in the <Redacted B4> Cleaning process identified in Observation 7(B) is cleaned and monitored as part of IC-009, <Redacted B4> for which Zimmer Biomet replaced the simulated product actual product for worst-case process monitoring samples (see attachment 7B-A, Completed <Redacted B4>). In addition, Zimmer Biomet implemented Interim Controls for final cleaning processes at the Warsaw North Campus to ensure appropriate manufacturing controls are in place for each specific cleaning process. Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 9 of 14 been applied to all final clean processes at Warsaw North Campus for the selection of worst ‐case parts for process monitoring, and appropriate personnel were trained to the requirements of IC‐004 (see attachment 7‐D). All product that is cleaned in the <Redac ted B4> Cl eaning p r ocess iden tifi ed in Obser vation 7( B) is c leane d and mon itor ed as pa rt of IC‐009, < Redac ted B4> for w h ich Zi mmer Biom et r eplaced th e simula ted pro duct act ual product for worst‐c ase process monitor ing s amples (see attac hment 7B‐A , Compl eted <Re dacted B4>. In a ddition, Zimmer Bio met impl emented I nteri m Cont rols for final cle anin g pr o cesses at th e Warsa w N orth Ca mpus to ens ure appropriat e manufac turin g c ontrols are in p lace for each sp ecific cleani ng process. Further, Section 7.1.1 of IC‐004 requires worst‐case parts to be identified <Redac t ed B4 > for p rocess moni tori ng of final cl eaning proces ses. As referenced in the response to Observation 7, all product cleaned through processes that previously used simulants <Redact e d B 4>. Duri ng t he investigati on conduct ed und er CA PA CA‐0308 3 , Zimm er Biom et wi ll determi ne wheth er a ny addition al containme nt actio ns <Reda c ted B4> are warr a nted. Zimmer Biome t will provide info r mation re gardin g such cont ainment a ctio ns, i f a ny, in future upda tes t o this re sponse. The investigation conducted under CAPA CA‐03083 will also determine whether simulated product is used for process monitoring of any additional processes at the Warsaw North Campus, in addition to those cleaning processes covered Interim Controls IC‐004. Zimmer Biomet will also determine if documented justifications are available for the identification and selection of worst‐case product for",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_155",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 155,
      "text": "in future upda tes t o this re sponse. The investigation conducted under CAPA CA‐03083 will also determine whether simulated product is used for process monitoring of any additional processes at the Warsaw North Campus, in addition to those cleaning processes covered Interim Controls IC‐004. Zimmer Biomet will also determine if documented justifications are available for the identification and selection of worst‐case product for all process monitoring activities at Warsaw North Campus, beyond QP0026 which is identified in Observation 7(B) (see attachment 7C‐B, QP0026 <Redact ed B4> Rev 6). Further, under IC‐004, once normal distribution of the v ariable data is confirmed, <Redacte d B4 > of the pro cess at i ssue is calcul a ted <Re d a cted B4> . Prior to begin ning the Imple mentati on Phase of CAPA CA‐03083 , Zimme r Bio met will determ ine what c orrective act ions are nece ssary to add ress any a d ditional inst ances of simu lant u se foun d du ring the inve stig ation of CAPA CA‐03083; details r egar ding any such acti ons will be pro vid ed in a futur e u pdate to this re sponse. Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Completed Actions: No. Action Completion Date 7B-1 <Redacte d B4> September 29, 2016 7B-2 Implemented and trained to IC-004. Discontinued the use of simulants for process monitoring for final cleaning processes and implemented use of actual products instead under section 7.1.1 of Interim ControiiC 004 (see attachment 7-D). October 20, 2016 7B-3 lmplemented <Redacte d B4> October 12, 2016 7B-4 Initiated CAPA CA-03083 to address the issues identified in Observation 7(B) (see attachment 7-A). December 1, 2016 Planned Actions: No. Action Completion Date 7B-5 Conduct root cause analysis for CAPA CA-03083 and issues identified in Observation 7(B). < Redacted B4> 7B-6 Determine if documented justification is available for sampling plans demonstrating the use of the worst-case samples for all process monitoring activities at Warsaw North Campus other than QP0026. [ Redacte d B4> 7B-7 Identify any additional occurrences of the use of simulated product for process monitoring at the Warsaw North Campus. [ Redacted B4> 7B-8 Complete CAPA CA-03083 Investigation (Root Cause/Action Plan) Phase [ Redacte d B4> 7B-9 Complete CAPA CA-03083 Implementation Phase. Target completion date to be reported in a future update 7B-10 Verify effectiveness of CAPA CA-03083 and close CAPA. Target completion date to be reported in a future update Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 10 of 14 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 11 of 14 FDA Observation #7(C) C. The defined sampling plan has not been followed because, as explained by your firm’s manufacturing Manager and Senior Director of",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_156",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 156,
      "text": "E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 11 of 14 FDA Observation #7(C) C. The defined sampling plan has not been followed because, as explained by your firm’s manufacturing Manager and Senior Director of Research, your <Redact e d B4> i s s ix m onths b ehind s chedule d ue t o a b acklog o f s amples r equiring t e sting. F o r e xample, a s o f 9 /12/2016, y our f irm w as u nable t o p rovide e vidence t hat t o tal c arbon r esidue t esting h ad b een p erformed f or: i. Devices manufactured more recently than 5/25/2016 via 4 of the (b) (4processing lines: i. Devices processed t hrough th e <Re dacted B4> cleani ng proces s and <Redact e d B4> li ne(s). ii. Devices processed through the <Redact ed B4> cell cle aning pr ocess and <R edacte d B4> line iii. Oxford knee tibial tray components iv. Oxford knee femoral components Between 5/26/2016 and 9/9/2016, <Redacted B4> d evices were manufa cture d via these proc essing l i nes. <Redacted B4> d evices have been dis t rib uted as o f 9/9/2016. ii. Devices manufactured more recently than 2/8/2016 via 2 of the <Redacted B4> pro c essing lines: i. Devices processed through the <Redac ted B4> c leaning < Redacte d B4> l ines” ( Work Cent er <Redacted B4> ii. Devices manufactured in <Redact ed B4> Between 2/9/2016 and 9/9/2016, <Redacted B4> d evices were manufa cture d via these proc essing l i nes. <Redacted B4> d evices have been dis t rib uted as o f 9/9/2016. iii. Devices manufactured more recently than 5/2/2016 via the <Redact e d B4> cle aning pr ocess and <R edacted B 4> line. ” Betwee n 5/ 3/2016 and 9/9/2016, <Red acted B4> devices w ere manufa ctured via this p r ocessing l ine. <Redacted B4> o f the <Red acted B4> dev ices ha ve been d istributed as of 9/9/2016. iv. Trauma products manufactured more recently than 4/26/2016 via the <Redact ed B4> cl eaning p roces s and <Redacte d B4> lin e. Betwee n 4/ 27/2016 an d 9/9/2016, <Redacted B4> devices were manufactured via this processing line. <Redacted B4> of the devices have been distributed as of 9/9/2016. Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 12 of 14 (b) (4) (b) (4) devices were manufactured via this processing line. (b) (4) of the devices have been distributed as of 9/9/2016. Observation 7(C) Investigation and Response: On December 1, 2016, Zimmer Biomet initiated CAPA CA‐03084 to address",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_157",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 157,
      "text": "Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 12 of 14 (b) (4) (b) (4) devices were manufactured via this processing line. (b) (4) of the devices have been distributed as of 9/9/2016. Observation 7(C) Investigation and Response: On December 1, 2016, Zimmer Biomet initiated CAPA CA‐03084 to address issues related to the monitoring and control of process parameters for validated processes identified in Observation 7(C) (see attachment 7‐B, CAPA CA‐03084 Summary). CAPA CA‐03084 is currently in the Investigation (Root Cause/Action Plan) Phase. In September 2016, in response to the the ongoing FDA inspection, <Redac t ed B 4> a t the Warsaw North Ca m pus . On O ctobe r 20, 2016, Zimmer B iomet imple mented I nterim C ontrol IC‐004 (see atta chment 7‐ D, I C 004 P rocess Moni tori ng of Final Cle aning, Re v. 1 , and Tr aining Rec ords), which a pplie s (1) p rocess moni toring co ntrol s (2) final clean pro cesses from Zimmer Biomet w hich were val idated pri or t o the init iati on o f the i n terim con t rol. IC‐00 4 has re placed QP002 6 fo r all final clean p rocess monit oring, < R e da cted B4> IC‐004 describes the process monitoring requirements that are needed to ensure that product cleanliness is maintained to pre‐determined Zimmer Biomet requirements until cleaning processes can be re‐validated. Under IC‐004, worst‐case parts are identified using the following criteria: <Redac t ed B4> The rat ional e for wors t‐case part sel ecti o n is docu mente d and ap prove d per form ICF ‐004.1 (see atta chment 7‐E, ICF‐00 4 .1). < Redacted B4> Zi mmer Bio m et trained appropriat e p erson nel to the requ irements of IC‐004 (see attac hment 7‐D). <Redacted B4> (b) (4) . (b) (4) To further correct the issues identified in Observation 7(C), Zimmer Biomet implemented standard operating procedure (“SOP”) 9.3.4, Process Monitoring of Validated Processes (Rev. 1) during the inspection on November 8, 2016 (see attachment 7‐H, SOP 9.3.4 Process Monitoring of Validated Processes, Rev 1, and Training Records). SOP 9.3.4 applies to all validated processes and defines the requirements for process monitoring of outputs of validated I I. processes. The procedure provides instructions for: (1) launching inves tigations when sample test results fall outside of specification or exhibit unexpected process trends and (2) es tablishing and maintaining variable sampling and monitoring plans used to monitor the outputs of validated processes. The investigation tasks to be followed are defined in Section 7.12.2 of IC-004. Further, under IC-004, worst-case parts are identified using the following criteria: <Redacte d B4> This rationale for worst-case part selecti on is documented and approved per form ICF-0 04.1. Additionally, under IC-004, once Normali ty is confirmed, <R edacted B4> defined in IC-004. einally, under SOP 9.3.4, a ll required testing must be completed, with results entered into the",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_158",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 158,
      "text": "in Section 7.12.2 of IC-004. Further, under IC-004, worst-case parts are identified using the following criteria: <Redacte d B4> This rationale for worst-case part selecti on is documented and approved per form ICF-0 04.1. Additionally, under IC-004, once Normali ty is confirmed, <R edacted B4> defined in IC-004. einally, under SOP 9.3.4, a ll required testing must be completed, with results entered into the appropriate software system, and all required investigations must be completed and documented. Completed Actions: No. Action Completion Date 7C-1 [ (b) (4) September 2016 7C-2 Implemented Interim ControiiC-004 (see attachment 7-D). October 20, 2016 7C-3 Trained appropriate personnel on the requirements of IC-004 (see attachment 7-D). October 20 November 1, 2016 7C-4 Implemented SOP 9.3.4 (see attachment 7-H). November 8, 2016 7C-S Initiated CAPA CA-03084 to address issues related to the monitoring and control of process parameters for a validated processes identified in Observation 7(C) (see attachment 7-B). December 1, 2016 7C-6 Completed al[ (b ) (4) (see attachment 7C-A). December 19, 2016 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Planned Actions: No. Action Completion Date 7C-7 Identify process monitoring at the Warsaw North Campus other than QP0026. <R e dact ed B4> 7C-8 Conduct a root-cause analysis of the issues identified in Observation 7(C) <Redacted a4> Iand any other process monito ring requirements across the Warsaw North Campus. [ Redacted B4> 7C-9 [ Redacted B4> for QP00 26 and any additional process monitoring across the campus. [ Redacted B4> 7C-10 Determine if addit ional test laboratory testing capacity is required to sustain ongoing QP0026 and any additional process monitoring across the campus. [ Redacted B4> 7C-11 Complete CAPA CA-03084 1nvestigation (Root Cause/Action Plan) Phase [ Redacted B4> Contains Confidential Commercial Information Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 13 of 14 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 14 of 14 7C‐12 Complete CAPA CA‐03084 Implementation Phase. Target completion date to be reported in a future update 7C‐13 Verify effectiveness of CAPA CA‐03084 and close CAPA. Target completion date to be reported in a future update Zimmer Biomet 56 West Bell Drive Response to FDA 483 Issued Warsaw, IN 46581 to Zimmer Biomet Warsaw 574.267.6639 on November 22, 2016 www.zimmerbiomet.com Confidential FDA Observation 8 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 1 of 8 FDA Observation #8 Procedures for receiving, reviewing, and evaluating complaints by a formally designated unit have not been adequately established. Specifically, A. Procedures f or p opulating t he \" Complaint C ategory\" f ield i n c omplaint f iles h ave n ot b e",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_159",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 159,
      "text": "Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 1 of 8 FDA Observation #8 Procedures for receiving, reviewing, and evaluating complaints by a formally designated unit have not been adequately established. Specifically, A. Procedures f or p opulating t he \" Complaint C ategory\" f ield i n c omplaint f iles h ave n ot b e en a dequately e stablished; a s a r esult, c omplaints a re n ot c ategorized i n a c onsistent m a nner. Y our f irm's P ost M arket S urveillance M anager e xplained t hat t he C omplaint C a tegory f ield i s u sed f or t rending c omplaint d ata d uring <R edacted B4> CA PA Meetings .\" H e confirm ed th at a quali ty syst em procedu re do es n ot exi st th at describ es t he categori e s th at m ay be select ed a nd wh en th ey sha ll be use d. Consequentl y, yo ur firm 's complai n t da ta under‐represen ts t he tot al numb er of complain ts receiv ed f or caus es su ch a s infection . Yo ur firm 's complai nt l og containi ng 15,8 80 complain ts receiv ed betwe en 7/1/20 14 a n d 9/9/20 16 indicat es th at t he mo st common ly us ed Complai nt Catego ry is \"Medica l : Revisi on d ue to Infectio n\" (1,2 57 complaints ). T wo oth er categori es referenci ng infecti o n ha ve al so be en use d: \"Medica l: Infectio n\" (1 80 complaint s) a nd \"Functiona l: Revisi on d u e to infectio n\" ( 53 complaints) . An addition al 8 04 complain ts inclu de t he wo rd \"infectio n\" in t he Complai nt Descripti o n fie ld b ut indica te Complai nt Categori es oth er th an t he thr ee list ed abov e. We review ed 1 1 of the se 8 04 complain ts wi th yo ur Po st Mark et Surveillan ce Manage r, w ho confirm ed th a t 4 of t he 11 shou ld ha ve be en assign ed an infection‐relat ed Complai nt Categor y. Observation 8A Investigation and Response: On December 1, 2016, Zimmer Biomet opened CAPA CA‐03085 to investigate the root causes of, and to determine and implement effective corrective actions to prevent recurrence of, the issues regarding coding of complaints identified in Observation 8A (see attachment 8A‐A, CAPA CA‐03085). CAPA CA‐03085 is currently in the Investigation Phase. Although complete root cause analysis is still underway, Zimmer Biomet’s preliminary review indicates that, in addition to the finding in the Observation <Redac t e d B4>, < Red acted B4 > team members Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw,",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_160",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 160,
      "text": "complaints identified in Observation 8A (see attachment 8A‐A, CAPA CA‐03085). CAPA CA‐03085 is currently in the Investigation Phase. Although complete root cause analysis is still underway, Zimmer Biomet’s preliminary review indicates that, in addition to the finding in the Observation <Redac t e d B4>, < Red acted B4 > team members Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 were coding complaints in <Redacted B4> by using <Redacted B4> <Redacted B4> described below. During the inspection on November 14, 2016, Zimmer Biomet implemented interim controi iC 016 to govern complaint handling at the Warsaw North Campus (see attachments 8A-B, /C-016 Revision 1, <Redac ted B4> for /C -016 Re v 1. IC-016 includes a Reporting Guidance Document (\"RGD\" ) that provides standard ized code definitions for complaint handlers (see attachment 8A-M, <Re dac ted B4> the RGD lists the Complaint Categories to be used and an associated definition and summary of f ailure for each. The complain ts reviewed by the Investigators during the inspection w ere opened prior to the implementation of cle ar code definitions on November 14, 2016. Additi onally , the RGD includes Medical Device Report (\"MDR\") patient an d device codes to ensure co nsistent coding for Complaint Categories. Warsaw North Campus will continue to operate unde r IC-016 and its RGD until Zimmer Biomet identifies and implements appropriate systemic cor rective actions including, but not limited to, updat es to relevant procedures. ­ As an immedia te con tainment action to address the Observation's finding regarding coding of complain ts related to infection and to de termine whether any new safety signals require action, the <R ed act ed B4> team analyzed complaint data for all complaints containing codes for or narrative references to infe ction. <Redacted B4> Although Zimmer Biomet in tends to undertake a comprehensive D review and remediation of Complaint Category codes, as described below, Zimmer Biomet has already reviewed the Complaint Category coding in the eleven complaint files that the Investigators reviewed during the inspection and that form the basis of Observation 8(A). Zimmer Biomet de termined that <Redacte d B4> During this initial review, Zimmer Bi omet determined that <R eda cted B4> consistent with the code def initions implemented under I C-016. Zi mmer Biomet updat ed the Complaint Category codes for complaint numbers C MP-0212756, CMP-0200344, CMP-0225049, CMP-0200016, CMP0198311, and CMP-01 59160. Additionally, the r eview determined <Redacted B4> ..... ­ Contains Confidential Commercia/Information E xemptfrom Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 2 of 8 <Redacted B4> Under the investigation plan for CA PA CA-03085, Zimmer Biomet performed a quality record search analysis (\"QRSA\") to identify any other CA PA or audit findings related to complaint coding (see attachment 8ALL, <Redact ed B4> ). The QRSA determine d that < Redacted B4> Observation 8{A), were found w ithin Zimmer Biomet North. As an investi gation action, Zimmer Biomet will also determine the requirements for updating <Redacted B4> to permit",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_161",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 161,
      "text": "Zimmer Biomet performed a quality record search analysis (\"QRSA\") to identify any other CA PA or audit findings related to complaint coding (see attachment 8ALL, <Redact ed B4> ). The QRSA determine d that < Redacted B4> Observation 8{A), were found w ithin Zimmer Biomet North. As an investi gation action, Zimmer Biomet will also determine the requirements for updating <Redacted B4> to permit coding of multiple values in the Complaint Category field, by determ ining whether: <Redacte d B4>. F ollowing t hese investig ation steps, Zimmer Biomet will update <Redacted B4> to perm it the selection of multiple Complai nt Category codes; details and a timeline for this action will be provided in future updates to this response. Finally , Zimmer Biomet will reassess the RGD prior to undertaking a <Redact ed B4> Zimmer aiom et in tend s to conduct a <Redact e d B4> review and <Redacted B4> of all <Redacte d B4> comp lain ts rece ived in the <Redacted B4> p rior to the implementation of IC-016 and the RGD, <Redacted B4>. The <Redact ed B4> review and <Redacted B4> will be conducted under a protocol to be developed following the completion of the CAPA inve sti gation regarding the complaint codi ng i ssues identified in Observation 8(A). If any changes to co mplaint coding as a result of the <Redacted B4> review and <Redacted B4>, Zimmer Biomet will file MDRs as needed. Zimmer Biomet will develop the protocol and timeline for completion before the CAPA enters the implementation Phase and will provide information regarding the development of these activities in future updates. <Redacted B4>. Future updates to this initial response will contain Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercia/Information E xemptfrom Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 3 of 8 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 timelines and information regarding these actions, when the CA PA moves to the Implementation Phase. Completed Actions: No. Action Completion Date 8A-1 Implemented Interim Controi iC-016 to govern all complaint handling at Warsaw North Campus (see attachment 8A-B) which contained the Reporting Guidance Document (RGD) , Revision 1 to provide coding guidance, define Complaint Category codes, summarize failures, and identify MDR patient and device codes. November 14, 2016 8A-2 Released Reporting Guidance Document (RGD), Revision 2, as it's own document, (see attachment 8A-M). December 13, 2016 8A-3 Conducted < Re dact ed B4> using data from all comp laints containing codes or narrative references to infection for the last <Redac ted B4> (see attachments 8A-C). 1 December 14, 2016 8A-4 Initiated CAPA CA-03085 to address the issues identified in Observation 8(A) (see attachment 8A-A). December 1, 2016 8A-5 CMP-0212756: • Updated complaint file with Complaint Category of \"Medical :Revision due to infection\" (see attachment 8A-D). • Reassessed complaint for reportability . December 5, 2016 8A-6 CMP-0200344: • Updated",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_162",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 162,
      "text": "to infection for the last <Redac ted B4> (see attachments 8A-C). 1 December 14, 2016 8A-4 Initiated CAPA CA-03085 to address the issues identified in Observation 8(A) (see attachment 8A-A). December 1, 2016 8A-5 CMP-0212756: • Updated complaint file with Complaint Category of \"Medical :Revision due to infection\" (see attachment 8A-D). • Reassessed complaint for reportability . December 5, 2016 8A-6 CMP-0200344: • Updated complaint file with Complaint Category of \"Medical :Revision due to infection\" (see attachment 8A-E). • Reassessed complaint for reportability . December 5, 2016 8A-7 CMP-0225049: • Updated complaint file with Complaint Category of \"Medical :Revision due to infection\" (see attachment 8A-F). • Reassessed complaint for reportability . December 5, 2016 8A-8 CMP-0200016: • Updated complaint file with Complaint Category of \"Medical :Revision due to infection\" (see attachment 8A-G). • Reassessed complaint for reportability . December 5, 2016 8A-9 CMP-0198311: • Updated complaint file with Complaint Category of \"Medical :Revision due to infection\" (see attachment 8A-H). • Reassessed complaint for reportability . December 5, 2016 8A-10 CMP-0159160: • Updated complaint file with Complaint Category of \"Medical: December 5, 2016 Contains Confidential Commercia/Information Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 4 of 8 Zimmer Biomet 56 E. Bell Dr. Warsaw, IN 46582 574.267.6131 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 CMP-0159160: • Updated complaint file with Compla in t Category of \"Medical: 8A-11 CMP-0174209: • Updated complaint file with Complaint Category of \"Medical: Revision due to infection\" (see attachment 8A-J). • Reassessed complaint for reportability. December 5, 2016 8A-12 Performed quality record search analysis (QRSA) to identify other CAPA or Audit findings related to complaint coding (see attachment 8A-L). December 8, 2016 Planned Actions: No. Action Completion Date 8A-13 Complete Root Cause/Action Plan Phase, root cause determination and identification of corrective actions under CAPA CA-03085. • Determine requirements for updatin g <R e dacted B4> • Define improvements to complaint coding process . [(b) (4) I 8A-14 Complete CAPA CA-03085 Action Implementation Phase. • <Redact ed B4> • Update <Redacted B4> • Release revised Complaint Handling procedures . Target completion date to be reported in a future update 8A-15 Verify effectiveness of CAPA CA-03085 and close CAPA. Target completion date to be reported in a future update B. Your firm's Product Complaint Procedure, SOP 14.0.1 Rev. 20, is inadequate in that Device History Record (DHR) reviews performed during complaint investigations do not consistently identify/document activities that could potentially contribute to the occurrence of a complaint event. During interviews with three Quality Engineers who are responsible for investigating complaints, we provided three DHR sfor Oxford Knee tibial tray components (part number 154727, lot numbers M319970, M320070, and M394040) indicating that all devices were rejected at final inspection (inspection step 0160) one or more times before being accepted on 9/6/2016, 9/8/2016, and 9/13/2016. When asked how they would document Contains Confidential Commercia/Information E xemptfrom Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 5 of 8 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_163",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 163,
      "text": "M394040) indicating that all devices were rejected at final inspection (inspection step 0160) one or more times before being accepted on 9/6/2016, 9/8/2016, and 9/13/2016. When asked how they would document Contains Confidential Commercia/Information E xemptfrom Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 5 of 8 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 the results of the DHR reviews, the Quality Engineers stated they would document \"no anomalies found\" because no devices were documented as scrapped and no Product Deviation/ Reject Reports (i.e., nonconforming product records) were documented/or these lots. Observation 88 Investigation and Response: On December 1, 2016, Zimmer Biomet opened CAPA CA-03094 to investigate and address the finding in Observation 8(B) that Device History Record (\"DHR \") reviews performed during complaint investigations do not consistently identify and document activities that could potentially contribute to the occurrence of a complaint event (see attachment 8B-A, CAPA CA ­03094 Summary). CAPA CA-03094 is currently in the Investigation Phase. During the recent inspection, FDA Investigators interviewed three Quality Engineers that conduct complaint investigations at the Warsaw North Campus. <Redacted B4> During the recent inspection, FDA Investigators interviewed three Quality Engineers that conduct complaint investigations at the Warsaw North Campus. <Redacted B4> As described in the response to Observation 8(A), during the inspection and following the hypothetical complaint investigation that resulted in the findings in Observation 8(B), Zimmer Biomet implemented Interim Controi iC-016, on November 14, 2016 to govern the complaint handling process at Warsaw North Campus (see attachment 8A-B, /C-016 Interim Control for Contains Confidential Commercia/Information E xemptfrom Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 6 of 8 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 < Redacted B4> for /C-016 Rev 1. IC-016 revises the previous Warsaw North Campus process for DHR review and documentation. It requires the review of DHRs relevant to a complaint for any information that may be related to the reported failure, including scrap, NCRs, deviations, and sterility certifications. Under IC-016, the <Redacted B4> must summarize this DHR review in the complaint file, including any deviations or other anomalies identified. <Redacted B4> To investigate the finding in Observation 8{B) and to appropriately iden tify and scope corrective actions, Zimmer Biomet conduc ted a quality record search analysis (\"QRSA \") to determine if there are existing quality records or CAPAs related to this issue (see attachment 8B-B, <Redac ted B4> ). Zimmer Biomet also reviewed a sample of DHR reviews documented in complaint files in the <R edacted B4> to determine whether there were any gaps in the DHR record or deviation report review portion of the sampled complaint reco rds and, if so, whether the gaps impacted safety signal identification (see attachment 8B-C, DHR Revie w Results & Summary). This review foun d th at <Redacted B4> and curren t <Redac te d B4> Phase of CAPA <Redacted B4> ~- Please note",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_164",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 164,
      "text": "to determine whether there were any gaps in the DHR record or deviation report review portion of the sampled complaint reco rds and, if so, whether the gaps impacted safety signal identification (see attachment 8B-C, DHR Revie w Results & Summary). This review foun d th at <Redacted B4> and curren t <Redac te d B4> Phase of CAPA <Redacted B4> ~- Please note that in addition to the activities being conducted under CAPA CA-03094 to address the DHR review process and documentation during complaint investigations, two additional CAPAs are currently active at Warsaw North Campus to address topics that concern topics related to the finding in Observation 8{B): CAPA CA-02645 and CA PA CA-02623. CA PA C A02645 concerns the non-conformance process and is discussed in Observations 3{A), 3{B), 3{C), and 12. CA-02623 concerns documentation practices for DHRs and pre-dates the recent FDA inspection. ­ Contains Confidential Commercia/Information E xemptfrom Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 7 of 8 Zimmer Biomet Response to FDA 483 Issued 56 E. Bell Dr. to Zimmer Biomet Warsaw Warsaw, IN 46582 on November 22, 2016 574.267.6131 Completed Actions: No. Action Completion Date 8B-1 Implemented Interim Controi iC-016 to revise the process for conducting and documenting DHR reviews during complaint investigation (see attachment 8A-B). November 14, 2016 8B-2 Initiated CAPA CA-03094 to address the issues identified in Observation 8{B) (see attachment 8B-A). December 1, 2016 8B-3 Conducted review of sample of DHR reviews in complaint files opened <Redac ted B4>to understand the impact of gaps in the DHR record/deviation report when conducting the DHR review portion of a complaint investigation and ensure no impact safety signal identification (see attachment 8B-C). December 15, 2016 8B-4 Performed quality record search analysis to identify existing quality records or CAPAs related to the finding in Observation 8{B) (see attachment 8B-B). December 13, 2016 Planned Actions: No. Action Completion Date 8B-5 Complete Root Cause/Action Plan Phase, root cause determination and identification of corrective actions under CAPA CA-03094. • Investigate best practices for DHR reviews and perform gap analysis of IC-016 and current procedures to best practices. February 3, 2017 8B-6 Complete CAPA CA-03094 Action Implementation Phase. • Update IC-016 with DHR review improvements • Release harmonized procedure Target completion date to be reported in a future update 8B-7 Verify effectiveness of CAPA CA-03094 and close CAPA. Target completion date to be reported in a future update Contains Confidential Commercia/Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 8 of 8 Zimmer Biomet 56 West Bell Drive Response to FDA 483 Issued Warsaw, IN 46581 to Zimmer Biomet Warsaw 574.267.6639 on November 22, 2016 www.zimmerbiomet.com Confidential FDA Observation 9 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 1 of 10 FDA Observation #9(A) Procedures for acceptance activities have not been adequately established. Specifically, A. Procedures for verifying the thickness of <Redac ted B4>",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_165",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 165,
      "text": "Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 1 of 10 FDA Observation #9(A) Procedures for acceptance activities have not been adequately established. Specifically, A. Procedures for verifying the thickness of <Redac ted B4> porous co atings hav e not been adeq uately establi s hed. Acc ordi ng to your firm’s Health Hazard Eval u ation Determi nation #09‐20 16‐095 (ini tiated 9/26 /2016 ) the c o ating < R e d acted B4 >. Process Engineering S pecifi cation 1 .1: < Redac ted B4> (Re v. 58, eff e ctive 6/ 20/201 6) requi res tha t devices <Red a cted B4> H owev er, on 0 9/12 /2016, we observ ed a n operat or verify the ov erall dim e nsions of a Taperlo c femo ral hip implant ( item number 11‐103208 , lot num ber M52502 0 ) after it had bee n coated. D imensio nal me asur ements taken pr ior to p o rous coating ar e not docum ented. As such, your f irm could not prov ide o bject ive evi d ence that the porous co at thickness specified by Process En ginee ring Speci ficati o n 1.1 ha s be en met. N otably, th e worst‐c ase tolera nce stac k‐up conditio n between the coat ing thickness an d th e dimensio n(s) of the sub strate allow s for the po ssibil ity that devices with a po rous c oatin g thickn ess below the min imum specificati on a re not ident ified as noncon forming produ c t d uring ins pec tion. For example, a toler a nce stack ‐up analy sis p erformed by your firm duri ng this ins pection of a Taperlo c femoral hi p implant indicated a worst‐ case coating thick ness of <Re dacted B4> in c hes that wo u ld p ass final inspection. T h is worst ‐case thick ness is <Red acted B4>% les s t h an the minimu m specif icat ion of <Redacted B4> inches define d by P r ocess Engin eering Specif ication 1.1. D imension al measu remen ts ta ken prior to p o rous co ating are al so not do cumente d for a t least 5 of 7 of < Redacted B4> d evices reviewed during this inspection. Specifically: Finished Item Number Device Description 192110 Echo Porous Lateral Femoral Hip Stem Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 2 of 10 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 113626 Comprehensive Primary Mini Shoulder Stem 11‐301325 Arcos Standard Hip Stem 150464 OSS Diaphyseal Segment 113604 Comprehensive Primary Micro Shoulder Stem Observation 9(A) Investigation and Response:",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_166",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 166,
      "text": "Issued to Zimmer Biomet Warsaw on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 2 of 10 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 113626 Comprehensive Primary Mini Shoulder Stem 11‐301325 Arcos Standard Hip Stem 150464 OSS Diaphyseal Segment 113604 Comprehensive Primary Micro Shoulder Stem Observation 9(A) Investigation and Response: During the recent inspection, on September 19, 2016, Zimmer Biomet initiated CAPA CA‐02865 to address procedures for verifying the thickness of <Redac ted B4> co atin g s on pr oducts manufa ctur ed a t the Warsaw North Camp us as iden tifi ed in Obser vation 9(A) (see atta chment 9A‐A, CAPA CA ‐02865 Summ a ry). CAPA CA ‐028 65 is cur rent ly i n the Investi g ation (Root Cause/ Action Plan) p h ase . In add ition, Zimmer Biome t has ini tiated CAPA CA ‐028 9 4 to a ddress syste m‐wide issues conc erning acce ptance acti viti es at Zimmer Bi omet’s Warsaw North Ca m pus. CA ‐028 94 is dis cussed f urth er i n the re spon se to Obser vation 9(B). Prior to the inspection, to measure the thickness of <Reda c ted B4> coa tings, Zimmer Biomet me asure d the <Redacte d B 4 >. <R e dact ed B4 > of the <Redacte d B4> was p erformed ; < Redacted B4>. Zimmer Biomet has taken the following containment actions to address the issues related to <Redacted B4> c oating thi ckness iden tifi ed in Obser vation 9(A):  (b) (4) Additionally, as an immediate correction, on October 21, 2016, Zimmer Biomet began documenting <Redact ed B4> dat a to v erify thickn e ss. As for Dec ember 15, 2016, the foll owing pr ocess has been for mally implem ented for veri fying thic knes s on all <Redacted B4> coate d product s p roduc ed at the Wa rsaw Nor th Campus: Zimmer Biomet 1800 W. Center St. Response to FDA 483 Issued Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 3 of 10 (  <Redact ed B 4> are me asure d and measur ement s are re cord ed on a Manufac turing P r ocess For m MPF 0107 (see atta chment 9A‐D , MPF 0107) pri or t o the appli cati on o f the < Redacted B4> c oating, per inspecti on crit eria I0 0117 <Redacted B4 > (see attachm ent 9A‐ E, I00117 <Redacted B4>  Post‐spray dimensions are recorded on MPF 0107 in order to determine the thickness of the coating.  The dimensional data recorded on MPF 0107 is stored in the <Redac ted B 4> for obj e ctive ev idence tha t the thi ckness requi remen t has bee n m et o n 100 p erce nt of parts pro",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_167",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 167,
      "text": "I00117 <Redacted B4>  Post‐spray dimensions are recorded on MPF 0107 in order to determine the thickness of the coating.  The dimensional data recorded on MPF 0107 is stored in the <Redac ted B 4> for obj e ctive ev idence tha t the thi ckness requi remen t has bee n m et o n 100 p erce nt of parts pro duced. Zimmer Biomet also took action to evaluate the potential product impact if the thickness of the Taperloc product <Redacted B4> coat ing i s les s than <Redacted B4> inches. On S eptembe r 26, 2 016, Z immer Biom et initiat ed a H ealth Hazar d Evaluation Determinat ion (“HHED”) to cons ide r wheth er a H ealth Hazar d Evalua tion (“HHE”) wa s needed to evaluate th e impact of Taperloc pr o d ucts’ <R edacted B4> coat ing thickne ss (se e att achment 9A‐F, H HED 09‐20 16‐095). The H HED conc l uded that an HH E was needed an dH a ccord ingly, an HHE was initi ated and e xecut ed. <Redacted B4> The HHE evaluat ed tha t the possibi lity of a < R edacted B4> spray coati n g and determined that <Redacted B4> Additional HHEs were completed for the remaining product families referenced in Observation 9(A), as follows: Device Description Finished Item Number Health Hazard Evaluation Date HHE result Echo Porous Lateral Femoral Hip Stem <Redacted B4> HHE 2016‐300 (see attachment 9A‐H, HHE 2016‐300) December 16, 2016 <Redact ed B4> Comprehensive Primary Mini Shoulder Stem <Redacted B4> HHE 2016‐308 (see attachment 9A‐I, HH E2016‐308) December 16, 2016 <Redacted B4> Arcos Standard Hip Stem <Redact ed B4> HHE 2016‐300 (see attachment 9A‐H, HHE 2016‐300) December 16, 2016 <Redacted B4> OSS Diaphyseal Segment [ Redact ed B4> HHED 12-2016-031 (see attachment 9A-J, HHED 12-2016-031) December 19, 2016 <Redacted B4> < Redacted B4> Comprehensive Primary Micro Shoulder Stem [ Redact ed B4> HHE 2016-308 (see attachment 9A-I, HHE 2016-308) December 16, 2016 <Redacted B4> In the case of each product in the table above, significant external clinical data was available and evaluated. Each HHE evaluate d <Redact ed B4>· Based on long-term clinical suc cess for the <Redacted B4> p roducts pr oduced at the Warsaw North Campus, Zimmer Biomet's <Redacted B4>r eviewed th e HHEs and determined that <Redacted B4> Zimmer Biomet will continue the CAPA CA-02865 investigation, which includes the following tasks: 1. Conduct formal root cause analysis for issues identified in Observation 9(A); 2. Conduct investigation into test methods associated with the <R edacted B4> operation; 3. Develop implementation plan for CAPA CA-02865; and 4. Develop verification of effectiveness (\"VoE \") plan for CAPA CA-02865. Zimmer Biomet is committed to providing additional information on the progress of the CAPA investigation in regular updates to FDA. Completed Actions: No. Action Completion Date 9A-1 Initiated CAPA CA-02865 to address issues identified in Observation 9{A) (see attachment 9A-A). September 19, 2016 9A-2 Initiated an HHED for the Taperloc product w hich concluded that HHE was",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_168",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 168,
      "text": "effectiveness (\"VoE \") plan for CAPA CA-02865. Zimmer Biomet is committed to providing additional information on the progress of the CAPA investigation in regular updates to FDA. Completed Actions: No. Action Completion Date 9A-1 Initiated CAPA CA-02865 to address issues identified in Observation 9{A) (see attachment 9A-A). September 19, 2016 9A-2 Initiated an HHED for the Taperloc product w hich concluded that HHE was needed (see attachment 9A-F). September 26, 2016 9A-3 (b) (4) I October 3, 2016 9A-4 (b) (4) 1 October 3, 2016 I 9A-5 (b) (4) L, October 3, 2016 9A-6 Instituted 100 percent thickness verification on alll(b><4 j products October 21, 2016 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 r Contains Confidential Commercia/Information Exempt from Disclosure Under FOIA Exemption 4 and21 C.F.R. 20.6l(c) Page 4 of 10 9A-7 December 16, 2016 9A-8 December 16, 2016 9A-9 December 16, 2016 9A-10 Completed HHE 2016-308 for Comprehensive Primary Mini Shoulder Stem attachment 9A-I December 16, 2016 9A-11 Completed HHE 2016-300 for Arcos Standard Hip Stem (see attachment 9A­ . December 16, 2016 9A-12 Completed HHED 12-2016-031 for OSS Diaphyseal Segment (see attachment 9A-J December 19, 2016 9A-13 Completed HHE 2016-308 for Comprehensive Primary Micro Shoulder Stem attachment 9A-I December 16, 2016 Planned Actions: r No. Action Completion Date 9A-14 Conduct formal root cause analysis for issues identified in Observation 9{A). [ (b) (4) I 9A-15 Conduct investigation into test methods associated with th~(b) (4) f (o) (~ ) Ifor thickness. ! (b) (4) I 9A-16 Conduct investigation of all CTQ features associated with thei{b) (4 ~ I. OCb )(4> ] 9A-17 Target completion date to be reported in a future update 9A-18 Complete Root Cause/Action Plan Phase for CAPA CA-02865. Complete Implementation Phase for CAPA CA-02865. Target completion date to be reported in a future update 9A-19 Verify effectiveness of CAPA CA-02865 and close CAPA. Target completion date to be reported in a future update Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercia/ Information Exemptf rom Disclosure Under FOIA Exemption 4 and21 C.F.R. 20.6l(c) Page 5 of 10 Zimmer Biomet 1800 W. Center St. Response to FDA 483 Issued Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 6 of 10 FDA Observation #9(B) B. Acceptance records do not include the equipment used. In 35 of 35 DHRs sampled, not all equipment used during acceptance activities were documented. Each DHR references inspection criteria equipment that must be used, but the actual gage numbers used to perform inspections are routinely not documented. For example: Number of DHRs Device Inspection Criteria Document Manufacturing Step Inspected Feature Equipment Required 5 of 35 ArCom XL Liner (item number XL ‐ 105923) i03523 (Rev 26, 11/15/2012) <Redacted B4> “Outside lip diameter” “100% distance across tab radii” <Redact e d B4> 5 of",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_169",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 169,
      "text": "equipment that must be used, but the actual gage numbers used to perform inspections are routinely not documented. For example: Number of DHRs Device Inspection Criteria Document Manufacturing Step Inspected Feature Equipment Required 5 of 35 ArCom XL Liner (item number XL ‐ 105923) i03523 (Rev 26, 11/15/2012) <Redacted B4> “Outside lip diameter” “100% distance across tab radii” <Redact e d B4> 5 of 35 Vanguard PS femoral knee implant (item number 183228) i07612 (Rev 13, 05/04/2016) <Redact ed B4> “Intercondylar box wall thickness” “100% location of PS cam from inside of distal condyle” <Redact e d B4> 5 of 35 Oxford knee tibial tray (item number 154727) i11427 (Rev 4, 09/12/2013) <Redact ed B4> “100% Rail thickness” “100% Bearing surface” “100% bottom thickness” “100% Radius at back corner of rail” <Redact e d B4> Your firm’s Quality Director confirmed that operators utilize <Redac t ed B4> pie ce of equ ipment (un iquely iden tifi ed by <R edact ed B4> for eac h type of equip ment show n in thi s column . A mem o p rovid ed by the firm expl ained th at when a caliper, micrometer, indicat or, ra dius gage , or ball mic rometer i s r equir ed by the Inspection Cri teria, the inspectio n cr iteria are ref erencing a “sta ndard us e” versi on of t he gage. The inspectio n crit eria c ould ref er t o any of <Reda cted B4> st andard use 0‐6” calipers, <Redacted B4> Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 7 of 10 standard use 0‐1’ micrometers, <Redacted B4> s tanda rd us e 0‐2’ Indi cators, <Redacte d B4> standar d use radi us g a ge sets and <Redacted B4> ball micrometers. Your firm was unable to provide documented justification for why actual equipment used was not documented in each of the 35 DHRs (11/18/2016). Observation 9(B) Investigation and Response: During the recent inspection, on September 25, 2016, Zimmer Biomet initiated CAPA CA‐02894 to address the issues identified in Observation 9(B) (see attachment, 9B‐A, CAPA CA‐02894 Summary). As noted in Observation 9(B), although device history records (“DHRs”) at Zimmer Biomet’s Warsaw North Campus reference equipment that must be used to perform inspections, it appears that the actual equipment gage numbers used to perform inspections routinely are not documented. Earlier this year, Zimmer Biomet <Redac t ed B4> Accord ingl y, on Jun e 20, 2016, Zimmer Biomet ini t iated CAPA CA ‐026 23 to a ddres s DHR comple tenes s and correct n ess. CAPA CA ‐026 23 is f u rther add ress ed in Disc ussion Po int 5 CAPA CA‐02894 currently is in the investigation (Root Cause/Action Plan) phase. After the issue was raised during the inspection, Zimmer Biomet made several corrections to its documentation of acceptance activities. Specifically, Zimmer Biomet",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_170",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 170,
      "text": "‐026 23 to a ddres s DHR comple tenes s and correct n ess. CAPA CA ‐026 23 is f u rther add ress ed in Disc ussion Po int 5 CAPA CA‐02894 currently is in the investigation (Root Cause/Action Plan) phase. After the issue was raised during the inspection, Zimmer Biomet made several corrections to its documentation of acceptance activities. Specifically, Zimmer Biomet completed the following correction/containment activities:  On October 4, 2016, created form MPF0107 (see attachment 9B‐B, MFP0107 <Redac ted B4>, which l ists equi pment gage nu mbers and the foll owing informa tion: Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 8 of 10 Since its implementation on October 4, 2016, Zimmer Biomet has updated MPF0107 twice, on October 20, 2016, and on November 11, 2016. Both updates were intended to clarify the form (see attachment 9B‐C, MPF0107 Rev. 2, and attachment 9B‐D, MPF0107 Rev. 3).  On October 27, 2016, updated work instruction WI00153 (see attachment 9B‐E, WI00153 <Redac ted B4> Rev.4), which p rovides instr uctio n s for com pletin g form MP F 0107. Zimmer Biom et has updated WI00153 twi ce, on N o vemb er 11, 201 6, and N ovemb er 23, 2016. Both update s were min or an d were i nten ded t o help clarify MPF010 7 (see att achment 9B‐F, WI0015 3 R ev. 5, and att achment 9B‐G, W I0015 3 Re v. 6).  On <Redac te d B4>, com pleted tr aini ng o f all re levant proc essing team me m bers, inc luding team m embers cond ucting final inspec tions , for f illin g out nec essary data coll ection requir emen ts in comp liance wit h the newly r evised pro c ess. Team m e mbers cond ucting final inspe ctions will asses s the infor mati on on form M PF010 7 and v erify that insp ection equ ipment meets cr iteria requir ement s a nd is within specifi cation (see atta chment 9B‐H, Tr aini ng to M PF010 7 and WI0 0153). < R edacted B4>  On October 8, 2016, created form MPF0109 to guide team members conducting final inspections (see attachment 9B‐I, MPF0109 <Redac t ed B 4 >). On Oc tober 20, 2016, Z immer B i omet up dated the for m to pr ovide fu rther cl arity (see attac hment 9B‐J MP F0109 Rev. 2).  On October 19, 2016, created work instruction WIG0233 (see attachment 9B‐K, WIG0233 Device History Record (DHR) Review), which identifies the elements in each production order that must be reviewed and recorded on form MPF0109.  On <Redac te d B4>, com pleted tr aini ng o f all team m embers cond ucting final inspe ctio ns on M PF010 9 and W IG023 3 for",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_171",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 171,
      "text": "19, 2016, created work instruction WIG0233 (see attachment 9B‐K, WIG0233 Device History Record (DHR) Review), which identifies the elements in each production order that must be reviewed and recorded on form MPF0109.  On <Redac te d B4>, com pleted tr aini ng o f all team m embers cond ucting final inspe ctio ns on M PF010 9 and W IG023 3 for revi ew o f th e D HR at final insp ection (see atta chment 9B‐L, Tr aini ng to M PF010 9 and WIG023 3). Pursuant to CAPA CA‐02894, Zimmer Biomet will conduct an investigation that includes the following tasks: 1. Conduct a root‐cause analysis of the issues identified in Observation 9(B); 2. Review a sample of DHRs from the Warsaw North Campus to evaluate their compliance with 21 C. F.R. § 820.80{e). Any data or trends that indicate a potential impact to product or pa tient safety shall be accessed through our HHED process as applicable.; 3. Develop an implementation plan and verification of effec tiveness (\"VoE\") plan to address root c ause~ 4. Search quality records for past CAPAs and issue evalua tions (\"IEs\") for similar issues; and Completed Actions: No. Action Completion Date 9B-1 Initiated CAPA CA-02894 to address the issues identified in Observation 9(B) (see attachment, 9B-A,). September 25, 2016 9B-2 Created form MPF0107 (see attachment 9B-B, MPF0107 <Redact ed B4> ). Initial version was implemented on October 4, 2016, with subs equent revisions being implemented on October 20, 2016 (attachment 9B-C), and November 11, 2016 (attachment 9B-D). October 4, 2016 9B-3 Created form MPF0109 (see attachment 9B-I, MPF010 9 <Redacted B 4> I The init ial form was implemented on October 8, 2016, with the ~subsequent form being implemented on October 20, 2016 (attachment 9B-J) October 8, 2016, 9B-4 Created work instruction WIG0233 (see attachment 9B-K). October 19, 2016 9B-5 Completed training of all team members conducting final inspections on MPF0109 and WIG0233 for review of the DHR at final inspection (see attachment 9B-L). October 21-25, 2016 9B-6 Updated work instruction WI00153 (see attachment 9B-E, W/00153 <Redact ed B4> ). The init ial upda te was implemented on October 27, 2016, with subsequent rev isions implemented on November 11, 2016 (attachment 9B-F) and November 23, 2016 (attachment 9B-G). October 27, 2016 9B-7 Completed training of all relevant processing team members on form MPF0107 and work instruction WI00153 (see attachment 9B-H). November 8-11, 2016 Planned Actions: No. Action Completion Date 9B-8 Conduct a root-cause analysis of the issues identified in Observation 9(B). [ Redacted B4> I 9B-9 Review a sample of DHRs from the Warsaw North Campus to evaluate their compliance with 21 C.F.R. § 820.80(e). [ Redacted B4> 1 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercia/ Information Exemptf rom Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.6l(c) Page 9 of 10 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_172",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 172,
      "text": "1 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercia/ Information Exemptf rom Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.6l(c) Page 9 of 10 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 10 of 10 9B‐10 Search quality records for past CAPAs and IEs for similar issues. <Redact ed B4> 9B‐11 Complete CAPA CA‐02894Root Cause/Action Phase. <Redacted B4> 9B‐12 Complete CAPA CA‐02894 implementation phase. Target completion date to be reported in a future update 9B‐13 Verify effectiveness of CAPA CA‐02894 and close CAPA. Target completion date to be reported in a future update Zimmer Biomet 56 West Bell Drive Response to FDA 483 Issued Warsaw, IN 46581 to Zimmer Biomet Warsaw 574.267.6639 on November 22, 2016 www.zimmerbiomet.com Confidential FDA Observation 10 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 1 of 5 FDA Observation #10 Buildings are not of suitable design to perform necessary operations. Specifically, Your firm’s gowning areas and work environments (WE) are not consistently designed and constructed in a manner that ensures in‐process devices will be protected from personnel and conditions that may adversely impact product quality. For example: A. Your firm’s Work Environment Room Rules, Gowning and Ungowning Procedure, INST 9.5.8.12 Rev. 1 effective 08/29/2016, requires gowning to be completed prior to entering work environments. However, the layouts for your firm’s <Redac t ed B4> r equire per sonn el to enter and/or pass thr u t he WE before g ownin g can occur. B. Your firm’s <Redac ted B4> i s not phys ically segr egated from c ommon areas where un gowned per sonnel tr a vel. The <Redacted B4> contains a wa lkway alon g the ea st w all o f the ro om th at is only segr egate d fro m t he r est o f t he room by a li ne of tape along t he fl oor. Whil e observing op erati ons in the <Reda cted B4> we no ted per sonnel in street cl othing travers ing this w alkwa y to access the <Redact ed B4> Cleanro om G owning A rea <Re dacte d B4> and pass ing w ithin on e ( 1) foo t of work benche s o n which fin al inspectio n of <Redact ed B4> w as occurri ng. Further m ore, <Reda cted B4> perso nnel must cross into this walkway to: i. Place totes containing in‐process and finished devices onto storage racks. ii. Transfer totes via pass‐thru from the <Reda c ted B4> t o the <Redacted B4> Clean r oom <Redacted B4> Observation",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_173",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 173,
      "text": "benche s o n which fin al inspectio n of <Redact ed B4> w as occurri ng. Further m ore, <Reda cted B4> perso nnel must cross into this walkway to: i. Place totes containing in‐process and finished devices onto storage racks. ii. Transfer totes via pass‐thru from the <Reda c ted B4> t o the <Redacted B4> Clean r oom <Redacted B4> Observation 10 Investigation and Response: On December 1, 2016, Zimmer Biomet initiated CAPA CA‐03086 to address the issues identified in Observation 10 (see attachment 10‐A, CAPA CA‐03086 Summary). CAPA CA‐03086 is currently in the Investigation (Root Cause/Action Plan) Phase. Observation 10 concerns gowning areas and work environments at Zimmer Biomet’s Warsaw North Campus. At Zimmer Biomet, a work environment is “<Redac t ed B4> Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 <Redacted B4> During the recent inspection, Zimmer Biomet < Re dact ed B4> that co uld be affected by the issues identified in Observation 10. During the inspection, Zimmer Biomet < R edacte d B4 > la tthe <Redacted B4>Warsaw North Campus in response to the FD A Investiga to rs; fi ndings. < Re dacted B4 > Zimmer ~ Biomet implemented <Redacted B4> Finally, with regard <Redacted B4> Zimmer Biomet completed a health hazard evaluation determination (\" HHED\") (see attachment 10-EHHED# 12-2016-007 and HHED # 122016-034) to determine the risks associated with the gowning area and work environment issues and the actions, if any, Zimmer Biomet should take to resolve them. The determination reached in HHED 12-2016-007 and HHED 12-2016-034 was that <Redacted B4> Zimmer Biomet will provide details regarding any decisions reached or actions taken as a result of the HHE in our update on January 17, 2017. During the recent inspection, Zimmer Biomet's < Re dact ed B4> tour ed the Warsaw North Campus to review environmental con trols. The team recommended s everal improvements related to gowning practices, cleanroom behavior, and material tr ansfer between different classified areas, and implementat ion of the recommendations began immediately, as set forth in the following table: Table. Implementation of Recommendations: Objective evidence Number of document or location of evidence Date of complet ion In-house training -Sanitization methods Training records on file October 17, 2016 In-house training -Introduction to microbiology Training records on file October 10-11, 2016 Contains Confidential Commercial Information Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 2 of 5 Zimmer Biomet 1800 W. Center St. Response to FDA 483 Issued Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 3 of 5 In-house training-Introduction to microbiology HEPA certifications—Certification of HEPA filters in cleanrooms and work environments (see attachment 10‐F) IC 006 October 21, 2016 Cleanroom compatible equipment to be used in work environments <Redac t e d B4> Purchasing documents on file Installed during October 2016 Work environment drawings <Redac t e d B4> (see attach m",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_174",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 174,
      "text": "4 and 21 C.F.R. 20.61(c) Page 3 of 5 In-house training-Introduction to microbiology HEPA certifications—Certification of HEPA filters in cleanrooms and work environments (see attachment 10‐F) IC 006 October 21, 2016 Cleanroom compatible equipment to be used in work environments <Redac t e d B4> Purchasing documents on file Installed during October 2016 Work environment drawings <Redac t e d B4> (see attach m ent 1 0‐G) INST 9.5.9.10 INST 9.5.9.12 INST 9.5.9.13 INST 9.5.9.14 INST 9.5.9.15 INST 9.5.9.19 November 15, 2016 November 15, 2016 November 15, 2016 November 11, 2016 November 15, 2016 November 15, 2016 Documented update for cleanroom/work environment practices <Redac t e d B4> ( see attachme nts 1 0 ‐B and 10 ‐H) IC 007 IC 024 October 31, 2016 During the inspection, Zimmer Biomet implemented an interim control intended to describe the routine operating procedures for environmentally controlled areas, including gowning procedures and personnel flow (see attachment 10‐H, IC 024 Environmentally Controlled Areas: Cleanroom and Work Environment Practices). Additionally, Zimmer Biomet conducted in‐house training on IC 024 Environmentally Controlled Areas: Cleanroom and Work Environment Practices (see attachment 10‐I). Pursuant to CAPA CA‐03086, Zimmer Biomet will conduct an investigation that includes the following tasks: 1. Conduct a root‐cause analysis of the issues identified in Observation 10 for each work environment at the Warsaw North Campus; 2. Review the p rocess of sto ring in-p rocess and f inish ed product <Redacte d B4> lo cations; (b) (4) 3. Review the transfer of product from the work environment to cleanroom process and determine appropriate procedure; 4. Perform a walkthrough of Warsaw Campus North gowning areas and work environments to determine if the areas are adequate for their intended use; 5. Perform a walkthrough of Warsaw Campus North gowning areas and work environments to determine if the design and layout are appropriate for their intended use; and 6. Based on root causes, develop implementation and verification of effectiveness (\"VoE\") plans. Completed Actions: No. Action Completion Date 10-1 Toured the Warsaw North Campus and reviewed environmental controls; recommended several improvements related to gowning practices, cleanroom behavior, and material transfer between different classified areas; and began implementing the recommendations. September 19, 2016 10-2 <Redacted B4> September 29, 2016 ~ I 10-3 <Redacted B4> September 29, 2016 ~ I 10-4 Initiated CAPA CA-03086 to address the issues identified iObservation 10 (see attachment 10-A). n December 1, 2016 10-5 Released Interim ControiiC 024 intended to describe the routine operating procedures for environmentally controlled areas, including gowning procedures and personnel flow (see attachment 10-H). December 16, 2016 10-6 Conducted in-house training on IC 024 Environmentally Controlled Areas: Cleanroom and Work Environment Practices (see attachment 10-1) December 19, 2016 10-7 Completed HHED 12-2016-007 and HHED 12-2016-034 (see attachment 10-E) that concluded <Redact e d B4> December 16, 2016 Planned Actions: Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 No. Action Completion Date 10-8 Complete HHE 2016-311 to determine the risks associated with gowning area and work environment issues and the",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_175",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 175,
      "text": "HHED 12-2016-007 and HHED 12-2016-034 (see attachment 10-E) that concluded <Redact e d B4> December 16, 2016 Planned Actions: Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 No. Action Completion Date 10-8 Complete HHE 2016-311 to determine the risks associated with gowning area and work environment issues and the actions, if any, Zimmer Biomet should take to resolve them. [ Redacted B4> 10-9 Conduct a root-cause analysis of the issues identified in Observation 10 for work environments at the Warsaw North Campus. [ Redacte d B4> 10-10 Review the process of storing in-process and finished product <Redacted B4> <Redacted B4> locations. <Redacted B4> Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61(c) Page 4 of 5 Zimmer Biomet 1800 W. Center St. Response to FDA 483 Issued Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 5 of 5 Review the process of storing in-process and finished product <Redacted B4> <Redacted B4> locations. 10‐11 Review the transfer of product <Redacted B4> from the wo rk environment to cleanroom process and determine appropriate procedure. <Redact e d B4> 10‐12 Perform a walkthrough of the Warsaw Campus North gowning areas and work environments to determine if the areas are adequate for their intended use. <Redacted B4> 10‐13 Perform a walkthrough of the Warsaw Campus North gowning areas and work environments to determine if the design and layout are appropriate for their intended use. <Redact ed B4> 10‐14 Complete CAPA CA‐03086 Root Cause/Action Plan Phase. <Redact ed B4> 10‐15 Complete CAPA CA‐03086 Implementation Phase. Target completion date to be reported in a future update 10‐16 Implement the use of <Redacted B4> hoods for final upg rade/bioburden reduction. <Redact ed B4> (b) (4) (b) (4) (b) (4) 10‐17 Install additional HEPA filters in classified areas and work environments where applicable. <Redacted B4> 10‐18 Verify effectiveness of CAPA CA‐03086 and close CAPA. Target completion date to be reported in a future update Zimmer Biomet 56 West Bell Drive Response to FDA 483 Issued Warsaw, IN 46581 to Zimmer Biomet Warsaw 574.267.6639 on November 22, 2016 www.zimmerbiomet.com FDA Observation 11 Confidential Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) FDA Observation #11 Sampling plans are not based on valid statistical rationale. Observation 11 Investigation and Response: On December 1, 2016, Zimmer Biomet initiated two CAPAs that address, in part, system‐wide issues concerning the use of statistical rationales to define sampling plans. CAPA CA‐03083 was opened to address process monitoring Observations 7(A) and 7(B), including the finding regarding statistical rationales for sampling plans in process monitoring activities, documented in Observation 7(A). CAPA CA‐03083 is discussed further in the responses to Observations 7(A) and 7(B). CAPA CA‐03082 was opened",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_176",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 176,
      "text": "two CAPAs that address, in part, system‐wide issues concerning the use of statistical rationales to define sampling plans. CAPA CA‐03083 was opened to address process monitoring Observations 7(A) and 7(B), including the finding regarding statistical rationales for sampling plans in process monitoring activities, documented in Observation 7(A). CAPA CA‐03083 is discussed further in the responses to Observations 7(A) and 7(B). CAPA CA‐03082 was opened to address findings regarding statistical rationales for sampling plans, including the finding regarding sampling plans for in‐process inspections and final release inspections and testing for LactoSorb product, documented in Observations 11(A) and (B) (see attachment 11‐A, CAPA CA‐03082 Summary). These two CAPAs will run in parallel and, through the combined efforts under these CAPAs, ensure that Zimmer Biomet will evaluate all procedures, forms, and work instructions associated with statistical rationales for sampling plans at the Warsaw North Campus to ensure that the quality system is compliant with the requirements of 21 C.F.R. § 820.250. Specifically, Zimmer Biomet will ensure that procedures, forms, and work instructions address: 1. Identification, use, and documentation of a valid statistical rationale to support sampling plans for: a. Process monitoring; b. In‐process inspections; c. Final release inspections/testing; d. Any other processes at the Warsaw North Campus that employ sampling plans; and 2. Establishment and maintenance of procedures that ensure that sampling methods are adequate for their intended use and to ensure that when changes occur the sampling plans are reviewed and documented. Zimmer Biomet will revise procedures, forms, and work instructions, as necessary, to ensure the adequacy of each of the foregoing quality system requirements. Specific revisions will be identified following the completion of the Investigation Phase of CAPAs CA‐03083 and CA‐ Page 1 of 10 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com 03082, which will include: (1) completion of a root cause analysis and (2) identification of sampling plans in use at the Warsaw North Campus that lack documentation of a statistical rationale. In addition to <Red acte d a4> , as needed, to existing procedures, forms, and work instructions, the <Re dacted B4> Zimm er Biomet will provide details regarding actions identified as a result ofthe inv estigation conducted under CAPAs CA-03083 and CA-03082 in future updates to responses associated with Observation 7(A)/7(B) and Observation ll(A)/ll(B) respectively. In addition to these system-wide actions, Zimmer Biomet will take specific actions to iden tify and implement appropriate corrections and corrective actions to address the findings regarding sampling plans for inspections of LactoSorb products identified in Observations ll(A) and ll(B); those specific actions are discussed in further detail in the applicable sub-sections o fthis response. Completed Actions: No. Action Completion Date 11-1 Initiated CAPA CA-03082 to address t he issues identified in Observations 11(A) and 11(B) with respect to statistical rationale for sampling plans (see attachment 11-A). December 1, 2016 Planned Actions: No. Action Completion Date 11-2 Conduct root cause analysis for CAPA CA-03082 to determine why [sampling plans identified Observation 11(A) and 11(B) were <Redacted B4> [",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_177",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 177,
      "text": "response. Completed Actions: No. Action Completion Date 11-1 Initiated CAPA CA-03082 to address t he issues identified in Observations 11(A) and 11(B) with respect to statistical rationale for sampling plans (see attachment 11-A). December 1, 2016 Planned Actions: No. Action Completion Date 11-2 Conduct root cause analysis for CAPA CA-03082 to determine why [sampling plans identified Observation 11(A) and 11(B) were <Redacted B4> [ Redacted B4> 11-3 Under CAPA CA-03082, identify all procedures t hat define sampling plans for inspection/release testing used at Warsaw North Campus and determine if sufficient statistical rationale is available for each. [ Redacted B4> 11-4 Under CAPA CA-03082, determine if any addit ional containment actions are required following completion of root cause analysis for inspections/release testing with insufficient statistical rationales. [ Redacte d B4> 11-5 Under CAPA CA-03082, identify sampling plans in use at the Warsaw North Campus for inspections/release testing that lack documentation of a sufficient statistical rationale. [ Redacted B4> 11-6 Conduct root cause analysis for CAPA CA-03082 to determine why sampling plans identified in action 11-5 were <Redacte d B4>. [Redacte d B4> Contains Confidential Commercial Information Exemptfrom Disclosure Under FOIA Exemption 4 and21 C.F.R. 20.6J(c) Page 2 of 10 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 3 of 10 11‐7 Complete CAPA CA‐03082 Root Cause/Action Plan Phase. <Redact ed B4> 11‐8 Revise procedures, forms, and work instructions, as necessary, to ensure the adequacy of statistical rationales for sampling plans. Target completion date to be reported in a future update 11‐9 Complete CAPA CA‐03082 Action Implementation Phase. Target completion date to be reported in a future update 11‐10 Verify effectiveness of CAPA CA‐03082 and close CAPA. Target completion date to be reported in a future update FDA Observation #11(A) Specifically, A. Sampling plans used for inspections/release testing are not consistently based on a valid statistical rationale in accordance with QM 20.0 Statistical Techniques procedure, Rev. 8 effective 09/19/2011. For example, according to QP0010 Inherent Viscosity Testing for LactoSorb, Version 11 effective 05/03/2012: i. Finished LactoSorb p lates ma de fro m <Red acted B4> requir e <Redacted B4> sa mple/ mfg lot after steriliza t ion. R evie w of the fi ve larges t screw DHRs revealed m anufactured qu antities bet ween <Red a cted B4> <Redacted B4> d evice s per lot. Your f irm h as distribute d at least <Redac t ed B4> Lact oSorb p l ate devi ces fr om <Reda ct ed B4>. ii. Finished LactoSorb s crews ma de fro m <Red acted B4 > require <Redacted B4> sam p le/m fg lot after sterilizat ion. Re view of t he fiv e largest screw DHRs r evealed al l fiv e lots conta i ned <Redac ted B4> devices. Your firm h as di stributed at leas t <Reda cted B4> LactoSorb devices t h at ha ve bee n manu",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_178",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 178,
      "text": "de fro m <Red acted B4 > require <Redacted B4> sam p le/m fg lot after sterilizat ion. Re view of t he fiv e largest screw DHRs r evealed al l fiv e lots conta i ned <Redac ted B4> devices. Your firm h as di stributed at leas t <Reda cted B4> LactoSorb devices t h at ha ve bee n manu factured from <Redac ted B4> from < Redacted B4>. Observation 11(A) Investigation and Response: As explained in the response to Observation 11 above, on December 1, 2016, Zimmer Biomet initiated CAPA CA‐03082 to address the issues identified in the FDA‐483 concerning the statistical rationale for sampling plans in use at the Warsaw North Campus (see attachment 11 ‐A, CAPA CA‐03082 Summary). CAPA CA‐03082 is currently in the Investigation Phase. In addition to addressing system‐wide corrective actions regarding statistical rationales for sampling plans, CAPA CA‐03082 also addresses the specific findings in Observations 11(A) and Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 4 of 10 11(B) regarding the statistical rationale for sampling plans for lot acceptance for LactoSorb products. As an <Redact ed B4> d uring the r e cent inspec tion, Z immer B iomet <R edacted B4> product io n (b) ( 4 ), during the inspec t i on <R edacted B4> a re establish ed t o address al l observati ons a ssoci ated w ith the <R e dacted B4> pro cess. Addition ally, Z i mmer Biomet <R edacted B4> contr olled b y Zimmer B iomet: < Redacted B4> fo l lowi ng <R edac ted B4> st erilization and due to f indi ngs regarding the valid ation of the LactoSorb cle a ning proces s, as i dentified in Observation 1(H). In addition, as a correction, Zimmer Biomet conducted a study of the inherent viscosity testing for LactoSorb products, as currently conducted under QP0010, <Redact e d B4> , Rev. 11. The study rev iewed the te stin g of < Redac ted B4 > per lot, after ste rili z ation, o f finished LactoS orb pla tes < Reda cted B4> a nd of fin ished L actoSo rb sc r ews ma de fr om <Redacted B4> , as identifi ed in the examp les in Obs ervat ions (11)(A)( i ) and (11)( A)(ii) , respectiv ely (se e attac h ment 11A‐D, <Redacte d B4> The stud y covere d the wors t‐case proc ess flow and, t h ere fore, the concl usio ns of t he study can be applied to all Lact oSorb product s, not ju st the samp l ed Lact oSorb plates and scr ews. T he results o f the stud y de monstrated tha t: (1) th e v iscosity of L acto Sorb is stable over t he cour se <Redacted B4> w",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_179",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 179,
      "text": "h ere fore, the concl usio ns of t he study can be applied to all Lact oSorb product s, not ju st the samp l ed Lact oSorb plates and scr ews. T he results o f the stud y de monstrated tha t: (1) th e v iscosity of L acto Sorb is stable over t he cour se <Redacted B4> w ith a <Redacted B4> and (2) the LactoSorb pr oduct on t he wo rkbench is homog enous with r e spect to (a) time <Reda cted B4> an d ( b) the vi sco sity <Re d acted B 4>. In additi on, a <Re dacted B4> review was per forme d of data from <Re dacted B4> da t a po ints for L actoso rb inhe rent vis cosity . This w a s taken from <Redacted B4> sampled fr om <Red acted B4 >. A capabil i ty a naly sis was per formed using <R edacted B4>. T he results of t his analy s is showed <R edacted B4> . The re was one <Red ac te d B4> d ata p oint on <Reda cted B4> . T his (b) ( 4). Du ring th is sa m e <Redacte d B4 > lots of part num ber <Redact e d B4> were s ubjected to inhe rent vi scosity testing. Onl y <Red acted B4> H owever, <Redac ted B4> Sin ce t hey cam e from the < Redacte d B 4> this points to the mostly likely cause being a <Redacted B4> Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 5 of 10 <Redact ed B 4>. With this high leve l of capabi lity, the s ample siz e is suffi cient and could eve n be re duce d to a l e sser <R ed acted B4 >, Zimm er Biomet i s <Redacted B4> (includin g the prod uct identif ied in <Red acted B4> Obs ervati on 11(A)), a s well as <Re dacted B 4> Zimm er Biom et opened H ealth Hazard Evaluatio n Determinati on (“HHED”) #12‐2 016‐008 to eval u ate the < Redac ted B4 > an d to de ter mine th e need to conduct a Heal th Ha zard Evalua tion (“ H HE”) (see attachmen t 11A‐E , HHED 12‐2016‐008). <Redacted B4> . (b) (4) Furthermore, Zimmer Biomet will <Redac t ed B4> pla ns to m onito r the p r ocess con trol. Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Completed Actions: No. Action Completion Date llA-1 (b) ( 4) September 20, 2016 11A-2 (b) ( 4) I I(see attachment 11A-C). September 22, 2016 11A-3 Performed a study to evaluate and determine the",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_180",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 180,
      "text": "r the p r ocess con trol. Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Completed Actions: No. Action Completion Date llA-1 (b) ( 4) September 20, 2016 11A-2 (b) ( 4) I I(see attachment 11A-C). September 22, 2016 11A-3 Performed a study to evaluate and determine the homogeneity of the inherent viscosity of LactoSorb product ((6) (4) I (see attachment llA-D). October 3, 2016 11A-4 [[b) (4) 1(see attachment 11A-A). October 12, 2016 11A-5 Initiated CAPA CA-03082 to address the issues identified in Observation ll(A) (see attachment 11-A). December 1, 2016 11A-6 Opened HHED #12-2016-008 to evaluate the potential(b) (4 ) -and to determine the need to conduct a Health Hazard Evaluation (\"HHE\" ) (see attachment 11A-E). December 1, 2016 Planned Actions: No. Action Completion Date 11A-7 Investigate outlier data po! n~((b) (4) l identified during [(6) (4) Jreview from (b) (4ldata points for Lactosorb inherent viscosity. r b1 <4> 1 11A-8 Conduct root cause analysis for CAPA CA-03082 to determine why sampling plans identified in action 11-5 were used for inspections/release testing with insufficient statistical rationales. [(b) (4) I 11A-9 Under CAPA CA-03082, determine if any additional containment actions are required following completion of root cause analysis for inspections/release testing with insufficient statistical rationales. [(b) (4) 1 11A -10 Under CAPA CA-03082, identify all procedures that define sampling plans for inspection/release testing used at Warsaw North Campus and determine if sufficient statistical rationale is available for. [(b) (4 ) I 11A -11 Under CAPA CA-03082, identify sampling plans in use at the Warsaw North Campus for inspections/release testing that lack documentation of a sufficient statistical rationale. [(b) (4) 1 11A -12 Complete CAPA CA-03082 Root Cause/Action Plan Phase. r b><4> 1 11A- Revise procedures, forms, and work instructions, as necessary, to Target completion l ~ J Contains Confidential Commercial Information Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.6J(c) Page 6 of 10 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Page 7 of 10 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) 13 ensure the adequacy of statistical rationales for sampling plans. date to be reported in a future update 11A ‐14 Complete CAPA CA‐03082 Action Implementation Phase. Target completion date to be reported in a future update 11A ‐15 Verify effectiveness of CAPA CA‐03082 and close CAPA. Target completion date to be reported in a future update FDA Observation #11B B. Sampling plans used in QP0010 Inherent Viscosity Testing for LactoSorb, Version 11 effective 05/03/2012, provide inadequate assurance that environmental exposure has not negatively impacted product quality. lnherent viscosity testing is performed on <Redac t ed B4> scre ws by sa mpling <Redacte d B4> screw fro m the lot after ste rilization ; however, en v ironmenta l e xposu re is not homogeneous thro ughou t th e lot and t his sample se lecti o",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_181",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 181,
      "text": "05/03/2012, provide inadequate assurance that environmental exposure has not negatively impacted product quality. lnherent viscosity testing is performed on <Redac t ed B4> scre ws by sa mpling <Redacte d B4> screw fro m the lot after ste rilization ; however, en v ironmenta l e xposu re is not homogeneous thro ughou t th e lot and t his sample se lecti o n is not rep rese ntati ve of the p o p ulation. Inter vie ws with a machinin g o perator on 09/13/201 6 rev ealed tha t machined LactoS orb screws are p lac ed on to a tra y that is expos ed to the environ ment where t hey re m ain until machining oper ations are compl e ted. <Redacted B4> The operat or v erified that the first screw h ad been exposed to the enviro nment for h ours w hile each screw pro duced ther e after h ad b een exposed for s ubseque ntly less time . Th is operator w as manu facturing a lot co ntaining <Red acted B4> d evic es an d, acco r ding to your firm 's <Redac ted B4> syst em, t he minimu m a m ount of ti me re quire d to manu facture this l o t would b e <R eda cted B 4> h ours. Ac cordi ng to a Note to File for th e Lact oSorb Vacuu m Specif i cation dated 2/23/201 1, <Redacte d B4> Your firm's S torage of <Redacted B4> In‐Process ” Pro duct Proc ess En gineering S pecifica tion 9.14 R ev. 10 da t ed 07/25/ 2016 states in section 4.2.3 to \"Mi nimize uncon trolled en vironment exposure of \"in‐process product.\" Observation 11(B) Investigation and Response: As explained in the response to Observation 11 above, on December 1, 2016, Zimmer Biomet initiated CAPA CA‐03082 to address the issues identified in the FDA‐483 concerning the statistical rationale for sampling plans in use at the Warsaw North Campus (see attachment 11-A, CAPA CA-03082 Summary). CAPA CA-03082 is currently in the Investigation Phase. In addition to addressing system-wide corrective actions regarding statistical rationales for sampling plans, CA-03082 also addres the specific findings in Observations 11(A) and 11(B) regarding the statistical rationale for sampling plans for lot acceptance for LactoSorb products. As an <Redacted B4> in response to the Investigators' findings during the recent inspection, Zimmer Biomet <Redacted B4>, during the inspection <Redacted B4>. Additionally, Zimmer Biomet implemented <Redacted B4> In addition, Zimmer Biomet performed a study to evaluate and determine the homogeneity of the inherent viscosity of LactoSorb product <Redacted B4> (see attachment 11A-C, <Redacted B4>). This study investigated the specific finding in Observation 11(B) regarding the testing of <Redacted B4> from a lot of <Redacted B4> finished LactoSorb devices that were exposed to the manufacturing conditions ( including ambient humidity levels) for a variable duration, <Redacted B4> material. To determine whether there was any impact on the material and finished goods due to this sampling practice, <Redacted",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_182",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 182,
      "text": "<Redacted B4>). This study investigated the specific finding in Observation 11(B) regarding the testing of <Redacted B4> from a lot of <Redacted B4> finished LactoSorb devices that were exposed to the manufacturing conditions ( including ambient humidity levels) for a variable duration, <Redacted B4> material. To determine whether there was any impact on the material and finished goods due to this sampling practice, <Redacted B4> The results of the study show that the <Redacted B4>. <Redacted B4> study demonstrate that: <Redacted B4>. In addition, a <Redacte d B4> rev iew was perfor med of data from <Redacted B4> data points for LactoSorb inherent viscosity. This was taken from <Redacted B4> sampled <Redacted B4>. A capability analysis was performed using <Redacted B4> <Redacted B4>. The <Redacted B4> = <Redacted B4>. There was one outlier data point on <Redacted B4>. This point was not out of specification, <Redacted B4>. Since that time, the proces has been highly stable and in control. <Redacted B4> is necessary. Finally, for <Redacted B4> ,Zimmer Biomet opened Health Hazard Evaluation Determination (\"HHED\") #12-2016-008 to evaluate the potential impact to patients and to determine the need to conduct a Health Hazard Evaluation (\"HHE\") (see attachment llA-E, HHED 12-2016-008). The conclusion of the HHED assessment was <Redacted B4> Please note that Zimmer Biomet is further reviewing the effects of manufacturing environment exposure on LactoSorb products in response to Observation 6{C). Zimmer Biomet will identify additional process controls, if any, for in-process Lac toSorb product in response to Observa tion 6(C), and will provide information regarding addi tional corrective actions in future updates to that Observation. Completed Actions: No. Action Completion Date llB-1 <Redacted B4> September 20, 2016 llB-2 I I <Redacted B4> September 22, 2016 llB-3 Performed a study to evaluate and determine the homogeneity of the inherent viscosity of LactoSorb product <Redact ed a4>, as identified in Observation ll(B) (see attachment llA-C). ~ I October 3, 2016 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com Contains Confidential Commercial Information Exemptfrom Disclosure Under FOIA Exemption 4 and21 C.F.R. 20.6J(c) Page 9 of 10 Zimmer Biomet 56 E. Bell Dr. Response to FDA 483 Issued Warsaw, IN 46582 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 www.zimmerbiomet.com llB-4 <Redacted B4> I October 12, 2016 llB-5 Initiated CAPA CA-03082 to address the issues identified in Observation ll(B) (see attachment 11-A). December 1, 2016 llA-6 Opened HHED #12-2016-008 to evaluate the potential impact to patients and to determine the need to conduct a Health Hazard Evaluation (\"HHE\") (see attachment llA-E). December 1, 2016 Planned Actions: No. Action Completion Date llB-7 Conduct root cause analysis for CAPA CA-03082 to determine why sampling plans identified in action 11-5 were used for inspections/release testing with insufficient statistical rationales. [ Redacted B4> 11B-8 Under CAPA CA-03082, identify all procedures that define sampling plans for inspection/release testing used at Warsaw North Campus and determine if sufficient statistical rationale is available for each. [ Redacted B4> 11B-9 Under CAPA CA-03082, determine if any",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_183",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 183,
      "text": "analysis for CAPA CA-03082 to determine why sampling plans identified in action 11-5 were used for inspections/release testing with insufficient statistical rationales. [ Redacted B4> 11B-8 Under CAPA CA-03082, identify all procedures that define sampling plans for inspection/release testing used at Warsaw North Campus and determine if sufficient statistical rationale is available for each. [ Redacted B4> 11B-9 Under CAPA CA-03082, determine if any additional containment actions are required following completion of root cause analysis for inspections/release testing with insufficient statistical rationales. [ Redacte d B4> 11B ­10 Under CAPA CA-03082, identify sampling plans in use at the Warsaw North Campus for inspections/release testing that lack documentation of a sufficient statistical rationale. [ Redacted B4> 11B ­11 Complete CAPA CA-03082 Root Cause/Action Plan Phase. <R e dact ed B4> 11B ­12 Revise procedures, forms, and work instructions, as necessary, to ensure the adequacy of statistical rationales for sampling plans. Target completion date to be reported in a future update 11B ­13 Complete CAPA CA-03082 Action Implementation Phase. Target completion date to be reported in a future update 11B ­14 Verify effectiveness of CAPA CA-03082 and close CAPA. Target completion date to be reported in a future update Contains Confidential Commercial Information Exemptfrom Disclosure Under FOIA Exemption 4 and21 C.F.R. 20.6J(c) Page 10 of 10 Zimmer Biomet 56 West Bell Drive Response to FDA 483 Issued Warsaw, IN 46581 to Zimmer Biomet Warsaw 574.267.6639 on November 22, 2016 www.zimmerbiomet.com FDA Observation 12 Confidential Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Pag 1 of 6 e Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 FDA Observation #12(A) Procedures for rework of nonconforming product have not been adequately established. Specifically, A. Devices associated with 4 of 35 Product Deviation/Reject Reports (“deviations,” i.e., nonconforming product records) reviewed were reworked by the <Redact ed B4> pro c ess , in which ultra‐high‐molecular‐w eight polyeth ylene (UH MWPE) compo nent s of UHMWPE/ metal combin ation pro ducts that fai l to meet accep tance cri teria are < Re dacted B4>. The following d eficie ncies were ident i fied when rev iew ing the 4 deviations: i. Your firm could not provide objective evidence that nonconforming product reworked by the <Redact ed B4> pr ocess was reeval uate d to dete rmine wh e ther d evice qu ality was adve rsely affe cted. ii. Each of the 4 deviations reviewed were incorrectly dispositioned as “reprocess” rather than “rework”. SOP 13.0.1 (Rev. 15, effective 7/7/2016) defines “reprocess” as <Redac t ed B4> Ho wever , the <R edacted B 4>” proc ess is not withi n t he D MRs o f any p a rt numbers asso ciate d with the 4 d eviations. C onseq uently, th e de viati o n was n ot approved by th e <Redacte d B4 > as require d b y SO P 13.0 .1 in the event of rework. iii. Your firm’s Quality",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_184",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 184,
      "text": "4>” proc ess is not withi n t he D MRs o f any p a rt numbers asso ciate d with the 4 d eviations. C onseq uently, th e de viati o n was n ot approved by th e <Redacte d B4 > as require d b y SO P 13.0 .1 in the event of rework. iii. Your firm’s Quality Director stated that use of the <Redac ted B4> p roces s was also ap prov ed by forms INS T 9.1 2.2. Ho wever , the forms asso ciated with ea c h o f the 4 devi ations lack re quired ap proval signat u res. Mor eover, your f irm’s Q uality Di rector con firmed that there exis ts no q uality system pro cedure that g overn s th e u se of INST 9 .1.2. 2 fo r the p urpo se of rew orki ng or reproc e ssing nonconf orming pr oduct. iv. Your firm’s Manufacturing Senior Engineer I stated that the <Reda c ted B4> p roce ss and sub sequent acc eptance act ivities < Re da cted B4> specified. Moreover, a <Redacted B4> step to remove any residual <Redacted B4> after <Redacted B4> has not been defined by procedure. Observation 12(A) Investigation and Response: <Redacted B4> During the recent inspection, CAPA CA-02645 was in the investigation phase. After the inspection, on November 22, 2016, Zimmer Biomet expanded the scope of CAPA CA-02645 to address system-wide issues concerning control of product that does not conform to specified requirements (see attachment 12A-A, CAPA CA­02645 Summary). <Redacted B4> To address the issue goin g f or war d, <Redacted B4> prod ucts on December 17, 2016, per Interim Control IC-035, \"<Re dacted B4).... Additionally, per IC-035 (see at tachment 12A-E, /C-35 Nonconforming Product Procedure Interim Control), all rework conducted via non- Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Contains Confidential Commercial Information Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61 (c) Page 2 of 6 <Red acted B4> going forward, Zimmer Biomet will conduct a <Redacte d B4> review of al l nonconforming product reports (\" NCRs\") dispositioned as reprocess, rework, o r UAI. Product wi ll be escalated for formal containment (i.e., health hazard e valuation (\"HHE\")) as requi red by the <Redac ted B 4> rev iew protocol. Pursuant to CAPA CA-02645, Zimmer Biomet will conduct an investigation that includes the following tasks: 1. Conduct a root-cause analysis o fthe issues identified in Observation 12(A). 2. Eliminate planned deviations and non-standard rework and reprocessing, including: a. ( <Red acted B4> 3. Conduct a <Redacted B4> review of NCRs disposition ed as re process, rework, or UAI. Escalate product for formal containment (i.e., HH E ) a s required, per the <Redacted B4> protocol. 4. Review NCRs dispositioned and closed in <Reda cted B4> to ensure the proper dispositioning of product and proper approval level. In addition to the foregoing, pursuant",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_185",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 185,
      "text": "( <Red acted B4> 3. Conduct a <Redacted B4> review of NCRs disposition ed as re process, rework, or UAI. Escalate product for formal containment (i.e., HH E ) a s required, per the <Redacted B4> protocol. 4. Review NCRs dispositioned and closed in <Reda cted B4> to ensure the proper dispositioning of product and proper approval level. In addition to the foregoing, pursuant to CAPA CA-02645, Zimmer Biomet will conduct a system-wide investigation of its procedures for controlling product that does not conform to specified requirements, as discussed in the response to Observation 3. Completed Actions: No. Action Completion Date 12A-1 lnitiated <Redacte d B4> of nonconforming product processes and practices. June 7, 2016 12A-2 Revised SOP 13.0.1 to allow for appropriate deviation dispositions <Redacted B4> June 2, 2016 )(, Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Contains Confidential Commercial Information Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61 (c) Page 3 of 6 Revised SOP 13.0.1 to allow for appropriate deviation dispositions <Redacted B4> I 12A-3 Initiated CAPA CA-02645 to address nonconforming product issues (see attachment 12A-A). June 24, 2016 12A-4 Revised SOP 13.0.1 in connection with the planned implementation o f <Redac ted B4> (see attachment 12A-C). November 11, 2016 12A-5 Incorporated INST 13.0.1.4 into SOP 13.0.1 and ensure form is attached to NCRs dispositioned as rework. November 11, 2016 12A-6 Expanded the scope of CAPA CA-02645 to include system-wide procedures for controlling product that does not conform to specified requirements. November 22, 2016 12A-7 Complete <Redacted B4> training of relevant personnei 12A-D). December 12, 2016 12A-8 Ceased all rework of <Redact ed B4> product s (see attachment 12A-E). December 17, 2016 I 12A-9 Implemented Interim Control IC-35 to discontinue <R e dact ed B4> ( see attachment 12A-E). J December 17, 2016 Planned Actions: No. Action Completion Date 12A-10 Complete root-cause analysis of the issues identified in Observation 12(A). < Redacted B4> I 12A-11 Review NCRs <Redac te d B4> for proper disposit ioning and appropriate approval level of the assigned approvers. [ Redacted B4> I 12A-12 Conduct a <Red acte d B4> review of NCRs disposit ioned reprocess, rework, or UAI. Escalate product for formal contai nment (i.e., HHE) as required pe r the < Redacted B4>review protocol. <Redacted B4> I J 12A-13 Complete CAPA CA-02645 Investigation (Root Cause/Action Plan) Phase. [ Redacted B4> 1 12A-14 Complete CAPA CA-02645 Action Implementation Phase. Target completion date to be reported in a future update 12A-15 Verify effectiveness of CAPA CA-02645 and close CAPA. Target completion date to be reported in a future update Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61 (c) Page 4 of 6 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Page 5 of",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_186",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 186,
      "text": "FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.P.R. 20.61 (c) Page 4 of 6 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Page 5 of 6 FDA Observation #12(B) B. Devices associated with 2 of 35 deviations <Redac t ed B4> i.e., rew orked ) d ue t o the pr esen ce of co smetic def e cts. < Redac ted B4> the proces s of < Redacted B4 > The follo wing deficiencies were identifie d wh en reviewing t he 2 deviations: i. Each of the 2 deviations reviewed were incorrectly dispositioned as “reprocess” rather than “rework”. SOP 13.0.1 (Rev. 15, effective 7/7/2016) defines “reprocess” as <Redac t ed B 4> ” The p roce ss of <Red acted B4> a n untrea ted surface is within th e sc o pe of t he rel evant DMR s; h owever, the process of <Reda c ted B4> is no t. Consequentl y, t he d eviation was not approved by the Quality Director, Pr oduct Deve lopme nt Director , and R egulatory Aff a irs Dire ctor as require d b y SO P 13.0 .1 in the event of rework. ii. Each of the 2 deviations lacks documented evidence that the reworked nonconforming product was reevaluated to determine whether device quality was adversely affected. Observation 12(B) Investigation and Response: <Redacted B4> Zimmer Biomet has ceased all rework associated with the <Redac ted B4> p roces s per I n terim C ontrol IC ‐ 035. Additio nally , all non‐vali dated, non‐veri fiable rework will ceas e per I n terim C ontrol IC‐035 (see atta chment 12A‐E, IC‐35 Nonconf orming P roduct Pro cedure I nterim Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Page 6 of 6 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Control). Zimmer Biomet also will conduct a <Redac ted B4> revi ew of nonconf orming p r oduct r eports (“NCRs”), < Red acted B4>. Pursuant to CAPA CA‐02645, Zimmer Biomet will conduct an investigation that includes the following tasks: 1. Conduct a root‐cause analysis of the issues identified in Observation 12(B); 2. Eliminate non‐standard rework and reprocessing, including: a. <Redacted B4> 3. Conduct a <Redac ted B4> revi ew of NCRs disposi tioned repr ocess, r ewor k , or UAI. Es calate p roduc t for formal conta inment (i.e., health hazard eval uation (“ HHE” ) ) as req uired , pe r the <Redacte d B4> review protocol. 4. Review NCRs dispositioned and closed in <Reda c ted B4> to ensur e the proper disposit ioni n g of",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_187",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 187,
      "text": "ew of NCRs disposi tioned repr ocess, r ewor k , or UAI. Es calate p roduc t for formal conta inment (i.e., health hazard eval uation (“ HHE” ) ) as req uired , pe r the <Redacte d B4> review protocol. 4. Review NCRs dispositioned and closed in <Reda c ted B4> to ensur e the proper disposit ioni n g of p roduc t and proper ap proval l evel. As noted previously, pursuant to CAPA CA‐02645, Zimmer Biomet will conduct a system‐wide investigation of its procedures for controlling product that does not conform to specified requirements, as discussed in the response to Observation 3. Completed Actions: For completed actions see above table list in observation 12a. Planned Actions: For planned actions see above table list in observation 12a. Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 56 West Bell Drive Warsaw, IN 46581 574.267.6639 www.zimmerbiomet.com FDA Observation 13 Confidential FDA Observation #13 Procedures to ensure that all purchased or otherwise received product and services conform to specified requirements have not been adequately established. Specifically, Your firm could not provide objective evidence that quality requirements have been communicated <Redacted B4> Tensile testing is t o be performed as par t of b process monitoring per QP 001: Manufactured Poly Bar <R edacted B4>) Testing Requirements (Rev. 10, effective 12/1 8/2014). According to you r firm's Associate Director of Biomaterials Research, the core of the bar stock is the wo rst-case location with respect to \"material consoli dation.\" Your firm could not provide o bjective evide nce <Redacted B4> prepares tensile test specimens from this worst-case location. Between 7/1/2014 and 10/13/2016, your firm distributed <Redacted B4>lots (total of I) devices) manufactured out of <Redacted B4> bar stock. In addition, between 7/1/2014 and 9/9/2016, your firm distributed <Redacted B4> inches of <Redacted B4> bar stock to other Zimmer Biomet facilities for their manufacturing of finished devices. Observation 13 Investigation and Response: On September 30, 2016, Zimmer Biomet initiated CAPA CA-02918 to address the issues identified in Observation 13 (see attachment 13-A, CAPA CA-02918 CAPA Summary). CA PA CA ­02918 is in the investigation (Root Cause/Action Plan) phase. Zimmer Biomet manufactures ultra high molecular weight polyethylene <Redacted B4>) bar stoc k at its Warsa w Nor th Campus. To test t he <Redacted B4> bar stock's tensile strength, <Redacted B4>. Observation 13 notes that during the inspection, Zimmer Biomet could not provide objective evidence that <Redacted B4> bar test specimens <Redacted B4> which is the worst-case location for material consolidation. As an immediate correction, Zimmer Biomet issued a < Re dacted B4> corrective acti on request <Re dacted B4> Sep tember 30, 2016 (see attachment 13-B, <Redacte d B4 >) . The <Redacted B4> was issued due to lack of documented requirements for processing of tensile test specimens at Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercia/Information Exemptf rom Disclosure Under FOIA Exemption 4 and21 C.F.R. 20.6l(c)",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_188",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 188,
      "text": "30, 2016 (see attachment 13-B, <Redacte d B4 >) . The <Redacted B4> was issued due to lack of documented requirements for processing of tensile test specimens at Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercia/Information Exemptf rom Disclosure Under FOIA Exemption 4 and21 C.F.R. 20.6l(c) Page 1 of 6 <Redacted B4> Zimmer Biomet: 1. <Redacted B4>). Work orders completed to lock out <Redacted B4> 2. Manually \"completed\" its <Redacted B4> in the Zimmer Biomet <Redacted B4> which effectively blocked the <Redacted B4> and prevented any further <Redacted B4> <Redacted B4>, Zimmer Biomet developed procedures and specifications necessary to fully define the process for (1) preparing <Redacted B4> at Zimmer Biomet and (2) <Redacted B4>. This included: 1. Developing tensile specification drawings (see attachment 13-D, 110032021-A-dwg1 (Rev. A), and attachment 13-E, 110032021-01-dwg1 (Rev. A)); 2. Implementing Interim Controi iC-008 procedure for process monitoring of <Redac ted B4> bar stock (see attachment 13-F, /C-00 8 (Rev. 1)); 3. Im pl e me n t i n g a Work Instruction W100233 for the preparation of <Redacted B4> bar segments < Redacted B4> (see attachment 13-G, W/00233 (R ev. 2)); and 4. Revising quality assurance procedure QP0001 to make reference to both the new work instruction W 100233 and the new interim control process IC-008 (see attachment 13-H, QP0001 (Rev. 12)). After developing these new procedures and specifications <Redacted B4> verify compliance with the revised test specimen preparation specifications, including compliance with the requirement that test specimens <Redacted B4> <Redacted B4>. With respect to <Redacted B4> bar stock manufactured, <Redacted B4>, Zimmer Biomet determined that it was not impacted by the lack of objective evidence regarding the location within the bar from which test specimens were machined. This determination was outlined in a Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercia/Information Exempt from Disclosure Under FOIA Exemption 4 and21 C.F.R. 20.6l(c) Page 2 of 6 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 3 of 6 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 technical memorandum dated December 13, 2016, entitled <Redac t ed B4 > (see atta chment 13‐K, Tec h nical Memo randum re: < R ed acted B4> . The technical memorand um details suppo rting data and rat ional e for th e v alidi ty of t he tensi le te sting data collec ted during the time when th ere w as a lack of objectiv e evide nc e <Redac t ed B4> On September 28, 2016, <Redacted B4> pr ovided Zimmer Biomet w ith a descr ipti on o f the p rocess < Redac ted B4> used to prep are t ensile tes t sp ecimens and assu r a nce < Red acted B4> )",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_189",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 189,
      "text": "the time when th ere w as a lack of objectiv e evide nc e <Redac t ed B4> On September 28, 2016, <Redacted B4> pr ovided Zimmer Biomet w ith a descr ipti on o f the p rocess < Redac ted B4> used to prep are t ensile tes t sp ecimens and assu r a nce < Red acted B4> ) . In addition, Zimmer Biomet’s B iomet Me chanical Te sting Lab orato ry measure s an d documents t he cross‐se ction d i mensio ns ( i.e., width an d thi ckness) of ea ch tensil e test sp ecimen pr ior to tes ting, < Red a c ted B4> . < Re dacted B4> Pursuant to CAPA CA‐02918, Zimmer Biomet will complete documentation (procedures, specifications, etc.) as applicable for all non‐inventory products and services that impact quality and lack the necessary documentation. Zimmer Biomet procedures did not require the company to evaluate whether a non‐inventory, purchased product or service <Redac t ed B4>) could i mpact qual i ty. The cu rrent proc edure < R edacted B4 > exc ludes most no n‐inven tory items from its scope an d lacks a defin ed process determini ng whether a no n‐inve ntor y item or s ervice m ay impact quality. Lik ewise, the supportin g standard operating procedu re (“SO P ”) <R edact ed B4> doe s not apply to non ‐invento r y i tem s <Redacted B4> . In addi tion, th e CA PA will i nclude the following tasks: 1. <Redacted B4> 1 I; 2. Complete implementation phase of CAPA CA-02918; and 3. Verify effectiveness of CAPA CA-02918 and close the CAPA. There are <Redacte d B4> non-inventory items : <Redacted B4> at t he <Re dacted B4> . Zimmer Biomet conducted an initial evaluatio n of these non-inventory items to identify other quality-impact ing <Redacted B4> produ cts or servi ces with lack of defined quality specifications and requ irements <Redacted B4> The ev aluation c oncluded that <Redacted B4 > . Once the final e valuation is complete, a nd it is determined wh ether b are impacted, quality documentation (procedures, specifi cations, etc. as applicab le) will be created for those <Redacted B4>of non-inventory products and services that impact quality and currently lack the necessary documentation. Completed Actions: ( I LJ I J No. Action Completion Date 13-1 [ (b) ( 4 )< b) (4~ review and document the process of producingtensiletestspecimens[ (b) (4) 1 {b) (4) September 28, 2016 13-2 Initiated CAPA CA-02918 to address the issues identified in Observation 13 (see attachment 13-A, CA-02918 CAPA Summary). September 30, 2016 13-3 lssuedK b) (4) due to lack of documented requirements for processing of tensile test specimens[ (of(4) (see attachment 13-B, (b) (4) ). September 30, 2016 13-4 (b)(4) ''b)(4) October 13, 2016 ~ Contains Confidential Commercia/Information Exempt from Disclosure Under FOIA Exemption 4 and21 C.F.R. 20.6l(c) Page 4 of 6 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Response to FDA",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_190",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 190,
      "text": "2016 13-3 lssuedK b) (4) due to lack of documented requirements for processing of tensile test specimens[ (of(4) (see attachment 13-B, (b) (4) ). September 30, 2016 13-4 (b)(4) ''b)(4) October 13, 2016 ~ Contains Confidential Commercia/Information Exempt from Disclosure Under FOIA Exemption 4 and21 C.F.R. 20.6l(c) Page 4 of 6 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 l ~ I ~ 13-5 (b )(4 ) li(b ) (4 ) I jwhile an interim control could be implemented. October 14, 2016 13-6 Developed procedures and specifications necessary to fully define the process for preparing test blanks[ (b ) (4 ) I and test specimens[ (6) (4 )1 including tensile specification l drawings[ (b ) (4 ) I I j) bar segments[ b ) (4 ) ll (see attachment 13-G) and revised quality assurance procedure to make reference to both the new work instruction WI00233 and the new interim control process IC-008 (see attachment 13-H). October 25, 2016 13-7 Resumedl {b ) ( 4 ) l[(b )(4 ) I (see attachment 13-1). October 26, 2016 13-8 (b )(4 ~ b) (4) to verify compliance with revised test specimen preparation specifications, including compliance with requirement that test specimens[ 6) (4) I I (see attachment 13-J). October 27, 2016 13-9 (b) (4 ) December 13, 2016 13-10 [ Conducted initial evaluation of~b ) (4)j non-inventory itemsr s December 16, 2016 Planned Actions: I I I I No. Action Completion Date 13-11 As part of CAPA CA-02918, revise! (b) (4) I ~b) (procedures (1) to define requirements for (4 ) I non-inventory products and services for quality impact and to ensure creation of quality specifications and procedures where applicable going forward as! (6 ) (4) 1are added to the lb)l4~ ! (b ) (4 ) I 13-12 As part of! (b) (4) (b) (4U < b > (4 ) ! (b ) (4 ) 13-13 As part of CAPA CA-02918, complete final evaluations to identify[ (b ) ( 4 ) Iof non-inventory products and services that have quality impact and are currently lack the necessary [ (b )(4 ) I Contains Confidential Commercia/ Information Exemptf rom Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.6l(c) Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Page 5 of 6 Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 6 of 6 Zimmer Biomet 1800 W. Center St. Warsaw, IN 46580 574.267.6131 quality documentation. 13‐14 Create quality documentation (procedures, specifications, etc. as applicable) for (b) (4) (b) (4) non‐inventory products and services that impact quality and currently lack the necessary documentation. Target completion date to be reported in a future update 13‐15 Complete CAPA CA‐02918 Root Cause / Action Plan Phase. (b) (4) 13‐16 Complete implementation phase of SCAR‐01181. Target completion date to be reported in a future",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_191",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 191,
      "text": "13‐14 Create quality documentation (procedures, specifications, etc. as applicable) for (b) (4) (b) (4) non‐inventory products and services that impact quality and currently lack the necessary documentation. Target completion date to be reported in a future update 13‐15 Complete CAPA CA‐02918 Root Cause / Action Plan Phase. (b) (4) 13‐16 Complete implementation phase of SCAR‐01181. Target completion date to be reported in a future update 13‐17 Verify effectiveness of (b) (4) and close the (b) (4) Target completion date to be reported in a future update 13‐18 Complete implementation phase of CAPA CA‐02918. Target completion date to be reported in a future update 13‐19 Verify effectiveness of CAPA CA‐02918 and close the CAPA. Target completion date to be reported in a future update Response to FDA 483 Issued to Zimmer Biomet Warsaw on November 22, 2016 Zimmer Biomet 56 West Bell Drive Warsaw, IN 46581 574.267.6639 www.zimmerbiomet.com FDA Observation 14 Confidential Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 1 of 4 FDA Observation #14 Document control procedures have not been adequately established. Specifically, Procedures to control changes to Master Routing Files (i.e., DMRs) have not been adequately e stablished. Specifically, on 8/2 5/2016, a new CN C mac hinin g program n umber (LM 3175) wa s added to t he D MR of a n <R edact ed B4 > pa tell ar impla nt (item n umber 11-150828) . This change was no t Tocum e nted an d app roved according t o SOP 5.3.1: C hange Contr ol P roced ure (Rev . 8, effe ctive 3/6 / 2015), whi ch stat es \" Changes mad e to a maste r Routi ng File, are proce ssed i n ac cor dance wi th QM 9.1 Routin g Pro cedures.\" QM 9 .1 (Rev. 8, effect ive 6/28/ 2016) sta tes \"Manufactu ring Engin eering is r esponsible f or approvin g change s to the Routing (s) in accord ance with INST 9. 1.2.2 Routing an d Manufac turi ng Or d er (MO) for m.: Your firm w as una ble to provide evidence that a form INST 9.1 .2.2 as sociat ed with th is ch ange w as co mpleted and approved prior to t he cha nge being made on the DH R. During a n inte rview o n 9/13/ 2016, an operato r on the manufa cturing flo or ex plained that sh e was made awar e of t he change to t he DHR ver ball y. Observation 14 Investigation and Response: During the recent inspection, on September 19, 2016, Zimmer Biomet initiated CAPA CA‐02866 to address the change control issues identified in Observation 14 (see attachment 14‐A, CAPA CA‐02866 Summary). As noted in Observation 14, inspectors observed that an operator at Work Center <Redacted B4 > had been given v erbal app rova l to u",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_192",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 192,
      "text": "DHR ver ball y. Observation 14 Investigation and Response: During the recent inspection, on September 19, 2016, Zimmer Biomet initiated CAPA CA‐02866 to address the change control issues identified in Observation 14 (see attachment 14‐A, CAPA CA‐02866 Summary). As noted in Observation 14, inspectors observed that an operator at Work Center <Redacted B4 > had been given v erbal app rova l to u se a Com puter Nume rical Co n trol (“ CNC”) mach ining pr ogram (Pr ogram #LM 3175 ) in the manufa ctur e o f an <R e dacted B 4> impl ant (Item #11 ‐ 150828). Alt houg h us e of the CNC machinin g pr ogram had b een adde d to t he devi ce mast er recor d (“ DMR”) for t he <Redact ed B4> pat ellar implant, th e ap prova l to use the CNC mac hinin g pr ogram was not documented as r equired. CAPA CA‐0 2866 cu rrent l y is in the inves tigation (Roo t Caus e/Action Pla n) phase. In addition , on Decem ber 13, 2016, Zimmer Bi omet initiated CAPA CA‐ 03125 ( Quality System Change Con trol CAP A) to addre s s syst em‐wide iss ues conc erni ng contr ol of changes t o a document, specific ation, me thod , process, or pro cedure at the Warsaw Nort h Campus ( see at tachment 14‐B, CA‐03 1 25 Summa r y). CA‐03125 also cu rrent ly is in the inves tigation (Roo t Caus e/Action Plan) phase. As an initial containment measure, on September 13, 2016, Zimmer Biomet reviewed the device history record (“DHR”) for Lot #M570370 of the <Redacted B4> p atellar implant (It em #11‐1 50828) . T he DHR showe d that <Redacted B4> As part of this effort, Zimmer Biomet reviewed the process by which CNC machining programs are created, reviewed, and released for use in operations <Redact ed B4> to identify gaps < Redacted B4> In addition, on November 14, 2016, Zimmer Biomet conducted a qua lity records to identify any issues related to the machining program change cont rol proc ess. The <Redacted B4> On December 13, 2016, Zimmer Biomet documented the addition of CNC machining program program #LM3175 via a manufacturing order form (see attachment 14-J, INST 9.1.2.2 for Addition of LM3175 Program). On December 13, 2016, Zimmer Biomet conducted a search in the <Redact ed B4> datab ase to identify all lots of the <Redacted B4>patellar implant (Item #11-150828) that were produced without a documented CNC program between <Redacted B4> (when CNC program LM3175 was released) <Redacted B4> . The results of this search revealed that <Redacted B4> <Redacted B4> patellar implant were manufactured at Work Center <Redacted B4> during that <Redacted B4> Zimmer Biomet <Redacted B4> Pursuant to CAPA CA-02866, Zimmer Biomet will conduct an investigation that includes the following tasks: 1. Conduct a root-cause analysis o ft he issues identified in Observation 14; 2. Develop an implementation plan for CAPA CA-02866; and 3. Develop a verifica",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_193",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 193,
      "text": "revealed that <Redacted B4> <Redacted B4> patellar implant were manufactured at Work Center <Redacted B4> during that <Redacted B4> Zimmer Biomet <Redacted B4> Pursuant to CAPA CA-02866, Zimmer Biomet will conduct an investigation that includes the following tasks: 1. Conduct a root-cause analysis o ft he issues identified in Observation 14; 2. Develop an implementation plan for CAPA CA-02866; and 3. Develop a verifica tion of effectiveness (\"VoE\") plan for CAPA CA-02866. Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exempt from Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 2 of 4 With respect to <Redacted B4> ) that were prod uc ed w ithout a documented CNC program, Zimmer Biomet initiated a health hazard evaluation-deter mination (\"HHED\") on December 16, 2016 (see attachment 14-l, HHED 12-20 16-022). The HHED process res ul ted in <Redacted B4> Addi tionally, pursuant to CAPA CA-03125, Zimmer Biomet will conduct an investigation that includes the following tasks: 1. Review existing procedures, forms, and work instructions associated with change controls at the Warsaw North Campus and ensure that they are compliant with the requirements of 21 C.F.R. §§ 820.40 and 820.70(b); 2. Develop an implementation plan for CAPA CA-03125; and 3. Develop a VoE plan for CAPA CA-03125. Zimmer Biomet will revise procedures, forms, and work instructions, as necessary, to ensure the adequacy of change control quality system requirements. Completed Actions: No. Action Completion Date 14-1 Reviewed the DHR for <Redacte d B4> September 13, 2016 14-2 Initiated CAPA CA-02866 to address the change control issues identified in Observation 14 (see attachment 14-A). September 19, 2016 14-3 Issued NCR for <R edac ted B4 > that <Re dacted B4> (see attachment 14-D). September 22, 2016 14-4 Issued second NCR for <Red acted B4> (see attachment 14-E). October 13, 2016 14-5 Conducted a quality records search to identify any issues related to the machining program change control process (see attachment 14-1). November 14, 2016 14-6 Reviewed the process by which CNC machining programs are created, reviewed, and <Redact ed B4>. December 8, 2016 14-7 Initiated CAPA CA-03125 to review change control processes (see attachment 14-B). December 13, 2016 14-8 Conducted a search in the enterprise database to identify all lots of Item #11-150828 manufactured at Work Center <Redac t ed B4> between <Redacted B4> CNC program LM3175 was released) and <Redacted B4> (see attachment 14-K). December 13, 2016 14-9 Documented the addition of CNC machining program program December 13, 2016 I I 4) Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. Warsaw, IN 46580 to Zimmer Biomet Warsaw 574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 3 of 4 Documented the addition of CNC machining program program 14-10 <Redacte d B 4>pending th e outcome of this investigation (see attachment s 14-F). December 15, 2016 14-11 Initiated HHED for <Redacte d B4> that were produced without a documented CNC program",
      "word_count": 512
    },
    {
      "id": "deep_9a7a42df9bdeff56_chunk_194",
      "doc_id": "deep_9a7a42df9bdeff56",
      "doc_name": "[PDF] Response to FDA 483 Observations Issued to Zimmer Biomet ...",
      "category": "FDA",
      "chunk_num": 194,
      "text": "574.267.6131 on November 22, 2016 Contains Confidential Commercial Information Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 3 of 4 Documented the addition of CNC machining program program 14-10 <Redacte d B 4>pending th e outcome of this investigation (see attachment s 14-F). December 15, 2016 14-11 Initiated HHED for <Redacte d B4> that were produced without a documented CNC program (see attac hment 14-L). IJ December 16, 2016 Zimmer Biomet Response to FDA 483 Issued 1800 W. Center St. to Zimmer Biomet Warsaw Warsaw, IN 46580 on November 22, 2016 574.267.6131 Planned Actions: No. Action Completion Date 14-12 Complete CAPA CA-2866 1nvestigation (Root Cause I Action Plan) Phase. [ Redacted B4> 14-13 Complete CAPA CA-3125 Investigation (Root Cause I Action Plan) Phase. < Redacted B4> 14-14 Complete CAPA CA-02866 implementation phase. Target completion date to be reported in a future update 14-15 Verify effectiveness of CAPA CA-02866 and close CAPA. Target completion date to be reported in a future update 14-16 Review existing change control processes at the Warsaw North Campus and evaluate their compliance with 21 C.F.R. §§ 820.40 and 820.70{b). Target completion date to be reported in a future update 14-17 Complete CAPA CA-03125 implementation phase. Target completion date to be reported in a future update 14-18 Verify effectiveness of CAPA CA-03125 and close CAPA. Target completion date to be reported in a future update Contains Confidential Commercial Information Exemptfrom Disclosure Under FOIA Exemption 4 and 21 C.F.R. 20.61(c) Page 4 of 4",
      "word_count": 249
    }
  ]
}
