{
  "doc_id": "deep_54affe6bb376b3c5",
  "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
  "category": "FDA_Recalls",
  "source": "deep_scrape",
  "ingested_at": "2026-06-03T18:13:50.562190",
  "chunk_count": 18,
  "chunks": [
    {
      "id": "deep_54affe6bb376b3c5_chunk_0",
      "doc_id": "deep_54affe6bb376b3c5",
      "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
      "category": "FDA_Recalls",
      "chunk_num": 0,
      "text": "![Decrease font size](/scripts/includes/images/img_fdagov_font_adj_small.png \"Decrease font size\") ![Return font size to normal](/scripts/includes/images/img_fdagov_font_adj_medium.png \"Return font size to normal\") ![Increase font size](/scripts/includes/images/img_fdagov_font_adj_large.png \"Increase font size\") ![U.S. Department of Health and Human Services](/scripts/includes/images/img_fdagov_hhs_masthead_logo_r.png \"U.S. Department of Health and Human Services\") ![FDA, U.S. Food and Drug Administration](/scripts/includes/images/gov-fda-new-white.png \"FDA, U.S. Food and Drug Administration\") ![Search](/scripts/includes/images/img_fdagov_mast_search_button.png \"Search this site\") # Class 1 Device Recall Natus Medical Olympic CoolCap System ![Print](/scripts/includes/images/img_fdagov_utility_icon_print.png \"Print this page\") ![Share](/scripts/includes/images/img_fdagov_utility_icon_share.png \"Share this page\") ![E-mail](/scripts/includes/images/img_fdagov_utility_icon_email.png \"E-mail this page\") | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | | | | --- | | [Super Search Devices@FDA](/scripts/cdrh/devicesatfda/index.cfm) | | | | | | | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | [510(k)](/scripts/cdrh/cfdocs/cfPMN/pmn.cfm \"Database of new or significantly changed device information submitted by medical device manufacturers prior to commercial distribution.\") | | | [DeNovo](/scripts/cdrh/cfdocs/cfpmn/denovo.cfm \"De novo provides a possible route to classify novel devices of low to moderate risk. This database contains de novo classification orders.\") | | | [Registration & Listing](/scripts/cdrh/cfdocs/cfRL/rl.cfm \"Database of devices in commercial distribution in the United States submitted by domestic and foreign manufacturers and medical device establishment information submitted by domestic and foreign establishments.\") | | | [Adverse Events](/scripts/cdrh/cfdocs/cfMAUDE/TextSearch.cfm \"Reports of adverse events involving medical devices.\") | | | [Recalls](/scripts/cdrh/cfdocs/cfRES/res.cfm \"Database of classified medical device recalls since November 1, 2002.\") | | | [PMA](/scripts/cdrh/cfdocs/cfPMA/pma.cfm \"Database of Class III devices that support or sustain human life or are of substantial importance in preventing impairment of human health.\") | | | [HDE](/scripts/cdrh/cfdocs/cfHDE/hde.cfm \"Humanitaian Device Exemption (HDE) is the FDA process of scientific and regulatory review to evaluate the safety and effectiveness of Class III medical devices. Class III devices are those that support or sustain",
      "word_count": 512
    },
    {
      "id": "deep_54affe6bb376b3c5_chunk_1",
      "doc_id": "deep_54affe6bb376b3c5",
      "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
      "category": "FDA_Recalls",
      "chunk_num": 1,
      "text": "2002.\") | | | [PMA](/scripts/cdrh/cfdocs/cfPMA/pma.cfm \"Database of Class III devices that support or sustain human life or are of substantial importance in preventing impairment of human health.\") | | | [HDE](/scripts/cdrh/cfdocs/cfHDE/hde.cfm \"Humanitaian Device Exemption (HDE) is the FDA process of scientific and regulatory review to evaluate the safety and effectiveness of Class III medical devices. Class III devices are those that support or sustain human life, are of substantial importance in preventing impairment of human health, or which present a potential, unreasonable risk of illness or injury.\") | | | [Classification](/scripts/cdrh/cfdocs/cfPCD/classification.cfm \"Database containing medical device names and associated information developed by the FDA Center for Devices and Radiological Health (CDRH) in support of its mission.\") | | | [Standards](/scripts/cdrh/cfdocs/cfStandards/search.cfm \"Database of Recognized Consensus Standards with associated FDA, medical device and standards industry information.\") | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | [CFR Title 21](/scripts/cdrh/cfdocs/cfCFR/CFRSearch.cfm \"Database of the most recent revision of Title 21 of the Code of Federal Regulations (CFR) from the Government Printing Office (GPO). \") | | | [Radiation-Emitting Products](/scripts/cdrh/cfdocs/cfPCD_RH/classification.cfm \"The Radiation-Emitting Electronic Product Codes Database contains names of radiation-emitting electronic products and devices and associated information developed by the Center for Devices and Radiological Health (CDRH) in support of its mission. This database contains product names and their associated product codes. Additionally, the radiation type, definition, and applicable performance standards (21 CFR Parts 1020-1050) are provided.\") | | | [X-Ray Assembler](/scripts/cdrh/cfdocs/cfAssem/assembler.cfm \"Database of locations and identities of certified components of diagnostic x-ray systems for routine compliance testing at user facilities. \") | | | [Medsun Reports](/scripts/cdrh/cfdocs/Medsun/searchReportText.cfm \"The Medical Product Safety Network (MedSun) improves FDA’s understanding of problems with the use of medical devices so that the FDA, healthcare facilities, clinicians, and manufacturers can better address safety concerns.\") | | | [CLIA](/scripts/cdrh/cfdocs/cfClia/Search.cfm \"Database of laboratory testing standards that ensure the accuracy, reliability and timeliness of patient tests.\") | | | [TPLC](/scripts/cdrh/cfdocs/cfTPLC/tplc.cfm \"The Total Product Life Cycle (TPLC) database integrates premarket and postmarket data about medical devices. It includes information pulled from CDRH databases including Premarket Approvals (PMA), Premarket Notifications (510[k]), Adverse Events, and Recalls.\") | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | | | | --- | | [Super Search Devices@FDA](/scripts/cdrh/devicesatfda/index.cfm) | | | | | | | | | | | | | | | | | |",
      "word_count": 512
    },
    {
      "id": "deep_54affe6bb376b3c5_chunk_2",
      "doc_id": "deep_54affe6bb376b3c5",
      "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
      "category": "FDA_Recalls",
      "chunk_num": 2,
      "text": "--- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | | | | --- | | [Super Search Devices@FDA](/scripts/cdrh/devicesatfda/index.cfm) | | | | | | | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | [510(k)](/scripts/cdrh/cfdocs/cfPMN/pmn.cfm \"Database of new or significantly changed device information submitted by medical device manufacturers prior to commercial distribution.\") | | | [DeNovo](/scripts/cdrh/cfdocs/cfpmn/denovo.cfm \"De novo provides a possible route to classify novel devices of low to moderate risk. This database contains de novo classification orders.\") | | | [Registration & Listing](/scripts/cdrh/cfdocs/cfRL/rl.cfm \"Database of devices in commercial distribution in the United States submitted by domestic and foreign manufacturers and medical device establishment information submitted by domestic and foreign establishments.\") | | | [Adverse Events](/scripts/cdrh/cfdocs/cfMAUDE/TextSearch.cfm \"Reports of adverse events involving medical devices.\") | | | [Recalls](/scripts/cdrh/cfdocs/cfRES/res.cfm \"Database of classified medical device recalls since November 1, 2002.\") | | | [PMA](/scripts/cdrh/cfdocs/cfPMA/pma.cfm \"Database of Class III devices that support or sustain human life or are of substantial importance in preventing impairment of human health.\") | | | [HDE](/scripts/cdrh/cfdocs/cfHDE/hde.cfm \"Humanitaian Device Exemption (HDE) is the FDA process of scientific and regulatory review to evaluate the safety and effectiveness of Class III medical devices. Class III devices are those that support or sustain human life, are of substantial importance in preventing impairment of human health, or which present a potential, unreasonable risk of illness or injury.\") | | | [Classification](/scripts/cdrh/cfdocs/cfPCD/classification.cfm \"Database containing medical device names and associated information developed by the FDA Center for Devices and Radiological Health (CDRH) in support of its mission.\") | | | [Standards](/scripts/cdrh/cfdocs/cfStandards/search.cfm \"Database of Recognized Consensus Standards with associated FDA, medical device and standards industry information.\") | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | [CFR Title 21](/scripts/cdrh/cfdocs/cfCFR/CFRSearch.cfm \"Database of the most recent revision of Title 21 of the Code of Federal Regulations (CFR) from the Government Printing Office (GPO). \") | | | [Radiation-Emitting Products](/scripts/cdrh/cfdocs/cfPCD_RH/classification.cfm \"The Radiation-Emitting Electronic Product Codes Database contains names of radiation-emitting electronic products and devices and associated information developed by the Center for Devices and Radiological Health (CDRH) in support of its mission. This database contains product names and their associated product codes. Additionally, the radiation type, definition, and applicable performance standards (21 CFR Parts 1020-1050) are provided.\") | | | [X-Ray Assembler](/scripts/cdrh/cfdocs/cfAssem/assembler.cfm \"Database of locations and identities of certified components of diagnostic x-ray systems for routine compliance testing at user facilities. \") | | | [Medsun Reports](/scripts/cdrh/cfdocs/Medsun/searchReportText.cfm \"The Medical Product Safety Network (MedSun) improves FDA’s understanding of problems with the use of medical devices",
      "word_count": 512
    },
    {
      "id": "deep_54affe6bb376b3c5_chunk_3",
      "doc_id": "deep_54affe6bb376b3c5",
      "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
      "category": "FDA_Recalls",
      "chunk_num": 3,
      "text": "product codes. Additionally, the radiation type, definition, and applicable performance standards (21 CFR Parts 1020-1050) are provided.\") | | | [X-Ray Assembler](/scripts/cdrh/cfdocs/cfAssem/assembler.cfm \"Database of locations and identities of certified components of diagnostic x-ray systems for routine compliance testing at user facilities. \") | | | [Medsun Reports](/scripts/cdrh/cfdocs/Medsun/searchReportText.cfm \"The Medical Product Safety Network (MedSun) improves FDA’s understanding of problems with the use of medical devices so that the FDA, healthcare facilities, clinicians, and manufacturers can better address safety concerns.\") | | | [CLIA](/scripts/cdrh/cfdocs/cfClia/Search.cfm \"Database of laboratory testing standards that ensure the accuracy, reliability and timeliness of patient tests.\") | | | [TPLC](/scripts/cdrh/cfdocs/cfTPLC/tplc.cfm \"The Total Product Life Cycle (TPLC) database integrates premarket and postmarket data about medical devices. It includes information pulled from CDRH databases including Premarket Approvals (PMA), Premarket Notifications (510[k]), Adverse Events, and Recalls.\") | | | | | | | --- | | [Super Search Devices@FDA](/scripts/cdrh/devicesatfda/index.cfm) | ![Super Search Devices@FDA](../images/supersearch.gif) | | | | | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | [510(k)](/scripts/cdrh/cfdocs/cfPMN/pmn.cfm \"Database of new or significantly changed device information submitted by medical device manufacturers prior to commercial distribution.\") | | | [DeNovo](/scripts/cdrh/cfdocs/cfpmn/denovo.cfm \"De novo provides a possible route to classify novel devices of low to moderate risk. This database contains de novo classification orders.\") | | | [Registration & Listing](/scripts/cdrh/cfdocs/cfRL/rl.cfm \"Database of devices in commercial distribution in the United States submitted by domestic and foreign manufacturers and medical device establishment information submitted by domestic and foreign establishments.\") | | | [Adverse Events](/scripts/cdrh/cfdocs/cfMAUDE/TextSearch.cfm \"Reports of adverse events involving medical devices.\") | | | [Recalls](/scripts/cdrh/cfdocs/cfRES/res.cfm \"Database of classified medical device recalls since November 1, 2002.\") | | | [PMA](/scripts/cdrh/cfdocs/cfPMA/pma.cfm \"Database of Class III devices that support or sustain human life or are of substantial importance in preventing impairment of human health.\") | | | [HDE](/scripts/cdrh/cfdocs/cfHDE/hde.cfm \"Humanitaian Device Exemption (HDE) is the FDA process of scientific and regulatory review to evaluate the safety and effectiveness of Class III medical devices. Class III devices are those that support or sustain human life, are of substantial importance in preventing impairment of human health, or which present a potential, unreasonable risk of illness or injury.\") | | | [Classification](/scripts/cdrh/cfdocs/cfPCD/classification.cfm \"Database containing medical device names and associated information developed by the FDA Center for Devices and Radiological Health (CDRH) in support of its mission.\") | | | [Standards](/scripts/cdrh/cfdocs/cfStandards/search.cfm \"Database of Recognized Consensus Standards with associated FDA, medical device and standards industry information.\") | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | [CFR Title 21](/scripts/cdrh/cfdocs/cfCFR/CFRSearch.cfm \"Database of the most recent revision of Title 21 of the Code of Federal Regulations (CFR) from the Government Printing Office (GPO). \") | | | [Radiation-Emitting Products](/scripts/cdrh/cfdocs/cfPCD_RH/classification.cfm \"The",
      "word_count": 512
    },
    {
      "id": "deep_54affe6bb376b3c5_chunk_4",
      "doc_id": "deep_54affe6bb376b3c5",
      "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
      "category": "FDA_Recalls",
      "chunk_num": 4,
      "text": "| | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | [CFR Title 21](/scripts/cdrh/cfdocs/cfCFR/CFRSearch.cfm \"Database of the most recent revision of Title 21 of the Code of Federal Regulations (CFR) from the Government Printing Office (GPO). \") | | | [Radiation-Emitting Products](/scripts/cdrh/cfdocs/cfPCD_RH/classification.cfm \"The Radiation-Emitting Electronic Product Codes Database contains names of radiation-emitting electronic products and devices and associated information developed by the Center for Devices and Radiological Health (CDRH) in support of its mission. This database contains product names and their associated product codes. Additionally, the radiation type, definition, and applicable performance standards (21 CFR Parts 1020-1050) are provided.\") | | | [X-Ray Assembler](/scripts/cdrh/cfdocs/cfAssem/assembler.cfm \"Database of locations and identities of certified components of diagnostic x-ray systems for routine compliance testing at user facilities. \") | | | [Medsun Reports](/scripts/cdrh/cfdocs/Medsun/searchReportText.cfm \"The Medical Product Safety Network (MedSun) improves FDA’s understanding of problems with the use of medical devices so that the FDA, healthcare facilities, clinicians, and manufacturers can better address safety concerns.\") | | | [CLIA](/scripts/cdrh/cfdocs/cfClia/Search.cfm \"Database of laboratory testing standards that ensure the accuracy, reliability and timeliness of patient tests.\") | | | [TPLC](/scripts/cdrh/cfdocs/cfTPLC/tplc.cfm \"The Total Product Life Cycle (TPLC) database integrates premarket and postmarket data about medical devices. It includes information pulled from CDRH databases including Premarket Approvals (PMA), Premarket Notifications (510[k]), Adverse Events, and Recalls.\") | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | | | | | | --- | --- | --- | | | | | | --- | --- | | [New Search](res.cfm) | [Back to Search Results](javascript: history.go(-1)) | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | ---",
      "word_count": 512
    },
    {
      "id": "deep_54affe6bb376b3c5_chunk_5",
      "doc_id": "deep_54affe6bb376b3c5",
      "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
      "category": "FDA_Recalls",
      "chunk_num": 5,
      "text": "| | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | | | | | | --- | --- | --- | | | Class 1 Device Recall Natus Medical Olympic CoolCap System | [see related information](https://www.fda.gov/safety/recalls-market-withdrawals-safety-alerts/enforcement-reports \"Enforcement Reports\") | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | | | | | --- | --- | | Date Initiated by Firm | May 09, 2012 | | Date Posted | November 30, 2012 | | Recall Status[1](#1) | Terminated [3](#3) on January 27, 2015 | | Recall Number | Z-0447-2013 | | Recall Event ID | [61835](/scripts/cdrh/cfdocs/cfRES/res.cfm?start_search=1&event_id=61835 \"Related Medical Device Recalls\") | | PMA Number | [P040025](/scripts/cdrh/cfdocs/cfpma/pma.cfm?ID=P040025) | | Product Classification | [Cap,cooling (infants)](/scripts/cdrh/cfdocs/cfPCD/classification.cfm?ID=MXM) - Product Code [MXM](/scripts/cdrh/cfdocs/cfPCD/classification.cfm?ID=MXM) | | Product | The product has the Catalogue/Part number 60010. Olympic Cool-Cap System is a selective head cooling system for treatment of hypoxic-ischemic encephalopathy (HIE) in infants. A cooling water cap is placed on the infant's head and the body is warmed using radiant warmers. The Cool-Cap provides 72 hours of monitored cooling. The device is labeled in parts: \"\\*\\*\\*OLYMPIC COOL-CAP Cooling Unit\\*\\*\\*Natus Medical Incorporated 5900 First Avenue South \\*\\*\\*Made in USA\\*\\*\\*Control Unit Model No. 60010\\*\\*\\*Software in this product is\\*\\*\\*Technical Service\\*\\*\\*\" | | Code Information | 1008; 1009; 1011; 1012; 1014; 1016; 1017; 1018; 1020; 1021; 1022; 1023; 1024; 1025; 1027; 1028; 1029; 1030; 1031; 1032; 1034; 1035; 1036; 1038; 1044; 1045; 1048; 1050; 1051; 1052; 1053; 1054; 1055; 1056; 1059; 1060; 1062; 1063; 1064; 1065; 1066; 1070; 1071; 1072; 1073; 1074; 1075; 1076; 1077; 1079; 1080; 1081; 1082; 1083; 1084; 1085; 1086; 1087; 1088; 1089; 1090; 1091; 1092; 1093; 1094; 1095; 1096; 1097;",
      "word_count": 512
    },
    {
      "id": "deep_54affe6bb376b3c5_chunk_6",
      "doc_id": "deep_54affe6bb376b3c5",
      "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
      "category": "FDA_Recalls",
      "chunk_num": 6,
      "text": "1014; 1016; 1017; 1018; 1020; 1021; 1022; 1023; 1024; 1025; 1027; 1028; 1029; 1030; 1031; 1032; 1034; 1035; 1036; 1038; 1044; 1045; 1048; 1050; 1051; 1052; 1053; 1054; 1055; 1056; 1059; 1060; 1062; 1063; 1064; 1065; 1066; 1070; 1071; 1072; 1073; 1074; 1075; 1076; 1077; 1079; 1080; 1081; 1082; 1083; 1084; 1085; 1086; 1087; 1088; 1089; 1090; 1091; 1092; 1093; 1094; 1095; 1096; 1097; 1098; 1101; 1116; 1117; 1118; 1119; 1120; 1121; 1122; 1124; 1125; 1126; 1127; 1128; 1129; 1130; 1131; 1132; 1134; 1136; 1137; 1138; 1139; 1141; 7002; 7003; 7004; 7005; 7007; 7008; 7009; 7010; 7011; 7012; 7013; 7014; 7015; 7016; 7017; 7018; 7019; 7020; 7021; 7022; 7023; 7024; 7025; 7026; 7027; 7028; 7029; 7030; 7031; 7032; 7033; 7034; 7036; 7037; 7038; 7039; 7040; 7041; 7042; 7043; 7044; 7045; 7046; 7047; 7048; 7049; 7050; 7051; 7052; 7053; 7054; 7055; 7250; 7251; 7252; 7253; 7254; 7255; 7256; 7257; 7258; 7259; 7260; 7261; 7262; 7263; 7264; 7266; 7268; 7269; 7274; 7276; 7277; 7281; 7286; 7287; 7289; 7293; 7305; 7306; 7307; 7308; 7310; 7311; 7327; 7330; 7348; 7351; 7356; 7358; 7360; 7363; 7364; 7365; 7366; 7367; 7368; 7369; 7370; 7371; 7372; 7374; 7375; 7376; 7377; 7378; 7380; 7381; 7383; 7384; 7385; 7386; 7387; 7388; 7389; 7394; 7400; 7401; 7402; 7405; 7406; 7407; 7409; 7410; 7411; 7412; 7413; 7414; 7416; 7418; 7420; 7421; 7424; 7431; 7433; 7434; 7435; 7436; 7437; 7438; 7440; 7441; 7265; 7267; 7270; 7271; 7272; 7273; 7275; 7278; 7279; 7280; 7282; 7283; 7284; 7285; 7288; 7290; 7291; 7292; 7294; 7295; 7296; 7297; 7298; 7299; 7300; 7301; 7302; 7303; 7304; 7309; 7312; 7313; 7314; 7315; 7316; 7317; 7318; 7319; 7320; 7321; 7322; 7323; 7324; 7325; 7326; 7328; 7329; 7331; 7332; 7333; 7334; 7335; 7336; 7337; 7338; 7339; 7340; 7341; 7342; 7343; 7344; 7345; 7346; 7347; 7349; 7350; 7352; 7353; 7354; 7355; 7357; 7359; 7361; 7362; 7379; 7382; 7391; 7392; 7393; 7395; 7397; 7398; 7399; 7403; 7404; 7408; 7422; 7423; 7429; 7432. | | FEI Number | 3018859 | | Recalling Firm/ Manufacturer | Natus Medical Incorporated 5900 1st Ave S Seattle WA 98108-3248 | | For Additional Information Contact | Natus Technical Service 888-496-2887 | | Manufacturer Reason for Recall | The Olympic Cool-Cap's Control Module has experienced a frozen screen during use. When this occurs, the on-screen information remains on display, but the system is no longer providing cooling treatment to the infants. The visible clock displayed at the upper right hand corner of the screen stops advancing. | | FDA Determined Cause [2](#2) | Nonconforming Material/Component | | Action | The firm, Natus Medical Incorporated, sent its customers an \"URGENT: MEDICAL DEVICE\" letter dated May 16, 2012 with an attached Field Safety Notice. The letter describes the product, problem and actions taken. Customers can call Natus Technical Service at 888-496-2887 for any questions about this recall. | | Quantity in Commerce | 324 units | | Distribution | Worldwide distribution: USA (nationwide) including states of: AK, AR, AZ, CA, CO, DE, FL, GA, HI, ID, IL, IN, KY, MA, MI, MN, MS, ND, NE, NJ, NV, NY, OH, OK, PA, SC,",
      "word_count": 512
    },
    {
      "id": "deep_54affe6bb376b3c5_chunk_7",
      "doc_id": "deep_54affe6bb376b3c5",
      "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
      "category": "FDA_Recalls",
      "chunk_num": 7,
      "text": "product, problem and actions taken. Customers can call Natus Technical Service at 888-496-2887 for any questions about this recall. | | Quantity in Commerce | 324 units | | Distribution | Worldwide distribution: USA (nationwide) including states of: AK, AR, AZ, CA, CO, DE, FL, GA, HI, ID, IL, IN, KY, MA, MI, MN, MS, ND, NE, NJ, NV, NY, OH, OK, PA, SC, SD, TN, TX, UT, WA, Puerto Rico, and countries of: Argentina, Australia, Austria, Bahrain, Canada, Chile, China, Colombia, Ecuador, Egypt, Germany, Germany, Hong Kong, India, Indonesia, Iran, Iraq, Italy, Kuwait, Latvia, Malaysia, Mexico, Morocco, Panama, Puerto Rico, Poland, Qatar, Romania, Russia, Saudi Arabia, Singapore, Slovenia, South Africa, South Korea, Spain, Taiwan, Thailand, Turkey, Ukraine, United Arab Emirates, United Kingdom, Venezuela, and Vietnam. | | Total Product Life Cycle | [TPLC Device Report](/scripts/cdrh/cfdocs/cfTPLC/tplc.cfm?id=MXM) | | --- | | | 1 A record in this database is created when a firm initiates a correction or removal action. The record is updated if the FDA identifies a violation and classifies the action as a recall, and it is updated for a final time when the recall is terminated. Learn more about [medical device recalls](https://www.fda.gov/medical-devices/medical-device-recalls/what-medical-device-recall). 2 Per FDA policy, recall cause determinations are subject to modification up to the point of termination of the recall. 3 For details about termination of a recall see [Code of Federal Regulations (CFR) Title 21 §7.55](/scripts/cdrh/cfdocs/cfCFR/CFRSearch.cfm?fr=7.55). | | | PMA Database | [PMAs with Product Code = MXM](/scripts/cdrh/cfdocs/cfPMA/pma.cfm?start_search=1&productcode=MXM&applicant=Natus%20Medical%20Incorporated) | | | | | | | | | | --- | --- | --- | | | | | | --- | --- | | [New Search](res.cfm) | [Back to Search Results](javascript: history.go(-1)) | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | | | | | | --- | --- | --- | | | Class 1 Device Recall Natus Medical Olympic CoolCap System | [see related information](https://www.fda.gov/safety/recalls-market-withdrawals-safety-alerts/enforcement-reports \"Enforcement Reports\") | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | ---",
      "word_count": 512
    },
    {
      "id": "deep_54affe6bb376b3c5_chunk_8",
      "doc_id": "deep_54affe6bb376b3c5",
      "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
      "category": "FDA_Recalls",
      "chunk_num": 8,
      "text": "[see related information](https://www.fda.gov/safety/recalls-market-withdrawals-safety-alerts/enforcement-reports \"Enforcement Reports\") | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | | | | | --- | --- | | Date Initiated by Firm | May 09, 2012 | | Date Posted | November 30, 2012 | | Recall Status[1](#1) | Terminated [3](#3) on January 27, 2015 | | Recall Number | Z-0447-2013 | | Recall Event ID | [61835](/scripts/cdrh/cfdocs/cfRES/res.cfm?start_search=1&event_id=61835 \"Related Medical Device Recalls\") | | PMA Number | [P040025](/scripts/cdrh/cfdocs/cfpma/pma.cfm?ID=P040025) | | Product Classification | [Cap,cooling (infants)](/scripts/cdrh/cfdocs/cfPCD/classification.cfm?ID=MXM) - Product Code [MXM](/scripts/cdrh/cfdocs/cfPCD/classification.cfm?ID=MXM) | | Product | The product has the Catalogue/Part number 60010. Olympic Cool-Cap System is a selective head cooling system for treatment of hypoxic-ischemic encephalopathy (HIE) in infants. A cooling water cap is placed on the infant's head and the body is warmed using radiant warmers. The Cool-Cap provides 72 hours of monitored cooling. The device is labeled in parts: \"\\*\\*\\*OLYMPIC COOL-CAP Cooling Unit\\*\\*\\*Natus Medical Incorporated 5900 First Avenue South \\*\\*\\*Made in USA\\*\\*\\*Control Unit Model No. 60010\\*\\*\\*Software in this product is\\*\\*\\*Technical Service\\*\\*\\*\" | | Code Information | 1008; 1009; 1011; 1012; 1014; 1016; 1017; 1018; 1020; 1021; 1022; 1023; 1024; 1025; 1027; 1028; 1029; 1030; 1031; 1032; 1034; 1035; 1036; 1038; 1044; 1045; 1048; 1050; 1051; 1052; 1053; 1054; 1055; 1056; 1059; 1060; 1062; 1063; 1064; 1065; 1066; 1070; 1071; 1072; 1073; 1074; 1075; 1076; 1077; 1079; 1080; 1081; 1082; 1083; 1084; 1085; 1086; 1087; 1088; 1089; 1090; 1091; 1092; 1093; 1094; 1095; 1096; 1097; 1098; 1101; 1116; 1117; 1118; 1119; 1120; 1121; 1122; 1124; 1125; 1126; 1127; 1128; 1129; 1130; 1131; 1132; 1134; 1136; 1137; 1138; 1139; 1141; 7002; 7003; 7004; 7005; 7007; 7008; 7009; 7010; 7011; 7012; 7013; 7014; 7015; 7016; 7017; 7018; 7019; 7020; 7021; 7022; 7023; 7024; 7025; 7026; 7027; 7028; 7029; 7030; 7031; 7032; 7033; 7034; 7036; 7037; 7038; 7039; 7040; 7041; 7042; 7043; 7044; 7045; 7046; 7047; 7048; 7049; 7050; 7051; 7052; 7053; 7054; 7055; 7250; 7251; 7252; 7253; 7254; 7255; 7256; 7257; 7258; 7259; 7260; 7261; 7262; 7263; 7264; 7266; 7268; 7269; 7274; 7276; 7277; 7281; 7286; 7287; 7289; 7293; 7305; 7306; 7307; 7308; 7310; 7311; 7327; 7330; 7348; 7351; 7356; 7358; 7360; 7363; 7364; 7365; 7366; 7367; 7368; 7369; 7370; 7371; 7372; 7374; 7375; 7376; 7377; 7378; 7380; 7381; 7383; 7384; 7385; 7386; 7387; 7388; 7389; 7394; 7400; 7401; 7402; 7405; 7406; 7407; 7409; 7410; 7411;",
      "word_count": 512
    },
    {
      "id": "deep_54affe6bb376b3c5_chunk_9",
      "doc_id": "deep_54affe6bb376b3c5",
      "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
      "category": "FDA_Recalls",
      "chunk_num": 9,
      "text": "7259; 7260; 7261; 7262; 7263; 7264; 7266; 7268; 7269; 7274; 7276; 7277; 7281; 7286; 7287; 7289; 7293; 7305; 7306; 7307; 7308; 7310; 7311; 7327; 7330; 7348; 7351; 7356; 7358; 7360; 7363; 7364; 7365; 7366; 7367; 7368; 7369; 7370; 7371; 7372; 7374; 7375; 7376; 7377; 7378; 7380; 7381; 7383; 7384; 7385; 7386; 7387; 7388; 7389; 7394; 7400; 7401; 7402; 7405; 7406; 7407; 7409; 7410; 7411; 7412; 7413; 7414; 7416; 7418; 7420; 7421; 7424; 7431; 7433; 7434; 7435; 7436; 7437; 7438; 7440; 7441; 7265; 7267; 7270; 7271; 7272; 7273; 7275; 7278; 7279; 7280; 7282; 7283; 7284; 7285; 7288; 7290; 7291; 7292; 7294; 7295; 7296; 7297; 7298; 7299; 7300; 7301; 7302; 7303; 7304; 7309; 7312; 7313; 7314; 7315; 7316; 7317; 7318; 7319; 7320; 7321; 7322; 7323; 7324; 7325; 7326; 7328; 7329; 7331; 7332; 7333; 7334; 7335; 7336; 7337; 7338; 7339; 7340; 7341; 7342; 7343; 7344; 7345; 7346; 7347; 7349; 7350; 7352; 7353; 7354; 7355; 7357; 7359; 7361; 7362; 7379; 7382; 7391; 7392; 7393; 7395; 7397; 7398; 7399; 7403; 7404; 7408; 7422; 7423; 7429; 7432. | | FEI Number | 3018859 | | Recalling Firm/ Manufacturer | Natus Medical Incorporated 5900 1st Ave S Seattle WA 98108-3248 | | For Additional Information Contact | Natus Technical Service 888-496-2887 | | Manufacturer Reason for Recall | The Olympic Cool-Cap's Control Module has experienced a frozen screen during use. When this occurs, the on-screen information remains on display, but the system is no longer providing cooling treatment to the infants. The visible clock displayed at the upper right hand corner of the screen stops advancing. | | FDA Determined Cause [2](#2) | Nonconforming Material/Component | | Action | The firm, Natus Medical Incorporated, sent its customers an \"URGENT: MEDICAL DEVICE\" letter dated May 16, 2012 with an attached Field Safety Notice. The letter describes the product, problem and actions taken. Customers can call Natus Technical Service at 888-496-2887 for any questions about this recall. | | Quantity in Commerce | 324 units | | Distribution | Worldwide distribution: USA (nationwide) including states of: AK, AR, AZ, CA, CO, DE, FL, GA, HI, ID, IL, IN, KY, MA, MI, MN, MS, ND, NE, NJ, NV, NY, OH, OK, PA, SC, SD, TN, TX, UT, WA, Puerto Rico, and countries of: Argentina, Australia, Austria, Bahrain, Canada, Chile, China, Colombia, Ecuador, Egypt, Germany, Germany, Hong Kong, India, Indonesia, Iran, Iraq, Italy, Kuwait, Latvia, Malaysia, Mexico, Morocco, Panama, Puerto Rico, Poland, Qatar, Romania, Russia, Saudi Arabia, Singapore, Slovenia, South Africa, South Korea, Spain, Taiwan, Thailand, Turkey, Ukraine, United Arab Emirates, United Kingdom, Venezuela, and Vietnam. | | Total Product Life Cycle | [TPLC Device Report](/scripts/cdrh/cfdocs/cfTPLC/tplc.cfm?id=MXM) | | --- | | | 1 A record in this database is created when a firm initiates a correction or removal action. The record is updated if the FDA identifies a violation and classifies the action as a recall, and it is updated for a final time when the recall is terminated. Learn more about [medical device recalls](https://www.fda.gov/medical-devices/medical-device-recalls/what-medical-device-recall). 2 Per FDA policy, recall cause determinations are subject to modification up to the point of termination of",
      "word_count": 512
    },
    {
      "id": "deep_54affe6bb376b3c5_chunk_10",
      "doc_id": "deep_54affe6bb376b3c5",
      "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
      "category": "FDA_Recalls",
      "chunk_num": 10,
      "text": "created when a firm initiates a correction or removal action. The record is updated if the FDA identifies a violation and classifies the action as a recall, and it is updated for a final time when the recall is terminated. Learn more about [medical device recalls](https://www.fda.gov/medical-devices/medical-device-recalls/what-medical-device-recall). 2 Per FDA policy, recall cause determinations are subject to modification up to the point of termination of the recall. 3 For details about termination of a recall see [Code of Federal Regulations (CFR) Title 21 §7.55](/scripts/cdrh/cfdocs/cfCFR/CFRSearch.cfm?fr=7.55). | | | PMA Database | [PMAs with Product Code = MXM](/scripts/cdrh/cfdocs/cfPMA/pma.cfm?start_search=1&productcode=MXM&applicant=Natus%20Medical%20Incorporated) | | | | | | | | --- | --- | | [New Search](res.cfm) | [Back to Search Results](javascript: history.go(-1)) | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | | | | | | --- | --- | --- | | | Class 1 Device Recall Natus Medical Olympic CoolCap System | [see related information](https://www.fda.gov/safety/recalls-market-withdrawals-safety-alerts/enforcement-reports \"Enforcement Reports\") | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | | | | | --- | --- | | Date Initiated by Firm | May 09, 2012 | | Date Posted | November 30, 2012 | | Recall Status[1](#1) | Terminated [3](#3) on January 27, 2015 | | Recall Number | Z-0447-2013 | | Recall Event ID | [61835](/scripts/cdrh/cfdocs/cfRES/res.cfm?start_search=1&event_id=61835 \"Related Medical Device Recalls\") | | PMA Number | [P040025](/scripts/cdrh/cfdocs/cfpma/pma.cfm?ID=P040025) | | Product Classification | [Cap,cooling (infants)](/scripts/cdrh/cfdocs/cfPCD/classification.cfm?ID=MXM) - Product Code [MXM](/scripts/cdrh/cfdocs/cfPCD/classification.cfm?ID=MXM) | | Product | The product has the Catalogue/Part number 60010. Olympic Cool-Cap System is a selective head cooling system",
      "word_count": 512
    },
    {
      "id": "deep_54affe6bb376b3c5_chunk_11",
      "doc_id": "deep_54affe6bb376b3c5",
      "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
      "category": "FDA_Recalls",
      "chunk_num": 11,
      "text": "| Recall Status[1](#1) | Terminated [3](#3) on January 27, 2015 | | Recall Number | Z-0447-2013 | | Recall Event ID | [61835](/scripts/cdrh/cfdocs/cfRES/res.cfm?start_search=1&event_id=61835 \"Related Medical Device Recalls\") | | PMA Number | [P040025](/scripts/cdrh/cfdocs/cfpma/pma.cfm?ID=P040025) | | Product Classification | [Cap,cooling (infants)](/scripts/cdrh/cfdocs/cfPCD/classification.cfm?ID=MXM) - Product Code [MXM](/scripts/cdrh/cfdocs/cfPCD/classification.cfm?ID=MXM) | | Product | The product has the Catalogue/Part number 60010. Olympic Cool-Cap System is a selective head cooling system for treatment of hypoxic-ischemic encephalopathy (HIE) in infants. A cooling water cap is placed on the infant's head and the body is warmed using radiant warmers. The Cool-Cap provides 72 hours of monitored cooling. The device is labeled in parts: \"\\*\\*\\*OLYMPIC COOL-CAP Cooling Unit\\*\\*\\*Natus Medical Incorporated 5900 First Avenue South \\*\\*\\*Made in USA\\*\\*\\*Control Unit Model No. 60010\\*\\*\\*Software in this product is\\*\\*\\*Technical Service\\*\\*\\*\" | | Code Information | 1008; 1009; 1011; 1012; 1014; 1016; 1017; 1018; 1020; 1021; 1022; 1023; 1024; 1025; 1027; 1028; 1029; 1030; 1031; 1032; 1034; 1035; 1036; 1038; 1044; 1045; 1048; 1050; 1051; 1052; 1053; 1054; 1055; 1056; 1059; 1060; 1062; 1063; 1064; 1065; 1066; 1070; 1071; 1072; 1073; 1074; 1075; 1076; 1077; 1079; 1080; 1081; 1082; 1083; 1084; 1085; 1086; 1087; 1088; 1089; 1090; 1091; 1092; 1093; 1094; 1095; 1096; 1097; 1098; 1101; 1116; 1117; 1118; 1119; 1120; 1121; 1122; 1124; 1125; 1126; 1127; 1128; 1129; 1130; 1131; 1132; 1134; 1136; 1137; 1138; 1139; 1141; 7002; 7003; 7004; 7005; 7007; 7008; 7009; 7010; 7011; 7012; 7013; 7014; 7015; 7016; 7017; 7018; 7019; 7020; 7021; 7022; 7023; 7024; 7025; 7026; 7027; 7028; 7029; 7030; 7031; 7032; 7033; 7034; 7036; 7037; 7038; 7039; 7040; 7041; 7042; 7043; 7044; 7045; 7046; 7047; 7048; 7049; 7050; 7051; 7052; 7053; 7054; 7055; 7250; 7251; 7252; 7253; 7254; 7255; 7256; 7257; 7258; 7259; 7260; 7261; 7262; 7263; 7264; 7266; 7268; 7269; 7274; 7276; 7277; 7281; 7286; 7287; 7289; 7293; 7305; 7306; 7307; 7308; 7310; 7311; 7327; 7330; 7348; 7351; 7356; 7358; 7360; 7363; 7364; 7365; 7366; 7367; 7368; 7369; 7370; 7371; 7372; 7374; 7375; 7376; 7377; 7378; 7380; 7381; 7383; 7384; 7385; 7386; 7387; 7388; 7389; 7394; 7400; 7401; 7402; 7405; 7406; 7407; 7409; 7410; 7411; 7412; 7413; 7414; 7416; 7418; 7420; 7421; 7424; 7431; 7433; 7434; 7435; 7436; 7437; 7438; 7440; 7441; 7265; 7267; 7270; 7271; 7272; 7273; 7275; 7278; 7279; 7280; 7282; 7283; 7284; 7285; 7288; 7290; 7291; 7292; 7294; 7295; 7296; 7297; 7298; 7299; 7300; 7301; 7302; 7303; 7304; 7309; 7312; 7313; 7314; 7315; 7316; 7317; 7318; 7319; 7320; 7321; 7322; 7323; 7324; 7325; 7326; 7328; 7329; 7331; 7332; 7333; 7334; 7335; 7336; 7337; 7338; 7339; 7340; 7341; 7342; 7343; 7344; 7345; 7346; 7347; 7349; 7350; 7352; 7353; 7354; 7355; 7357; 7359; 7361; 7362; 7379; 7382; 7391; 7392; 7393; 7395; 7397; 7398; 7399; 7403; 7404; 7408; 7422; 7423; 7429; 7432. | | FEI Number | 3018859 | | Recalling Firm/ Manufacturer | Natus Medical Incorporated 5900 1st Ave S Seattle WA 98108-3248 | | For Additional Information Contact | Natus Technical Service 888-496-2887 | | Manufacturer Reason for Recall | The Olympic Cool-Cap's Control Module has experienced a frozen screen during use. When this occurs, the on-screen",
      "word_count": 512
    },
    {
      "id": "deep_54affe6bb376b3c5_chunk_12",
      "doc_id": "deep_54affe6bb376b3c5",
      "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
      "category": "FDA_Recalls",
      "chunk_num": 12,
      "text": "7403; 7404; 7408; 7422; 7423; 7429; 7432. | | FEI Number | 3018859 | | Recalling Firm/ Manufacturer | Natus Medical Incorporated 5900 1st Ave S Seattle WA 98108-3248 | | For Additional Information Contact | Natus Technical Service 888-496-2887 | | Manufacturer Reason for Recall | The Olympic Cool-Cap's Control Module has experienced a frozen screen during use. When this occurs, the on-screen information remains on display, but the system is no longer providing cooling treatment to the infants. The visible clock displayed at the upper right hand corner of the screen stops advancing. | | FDA Determined Cause [2](#2) | Nonconforming Material/Component | | Action | The firm, Natus Medical Incorporated, sent its customers an \"URGENT: MEDICAL DEVICE\" letter dated May 16, 2012 with an attached Field Safety Notice. The letter describes the product, problem and actions taken. Customers can call Natus Technical Service at 888-496-2887 for any questions about this recall. | | Quantity in Commerce | 324 units | | Distribution | Worldwide distribution: USA (nationwide) including states of: AK, AR, AZ, CA, CO, DE, FL, GA, HI, ID, IL, IN, KY, MA, MI, MN, MS, ND, NE, NJ, NV, NY, OH, OK, PA, SC, SD, TN, TX, UT, WA, Puerto Rico, and countries of: Argentina, Australia, Austria, Bahrain, Canada, Chile, China, Colombia, Ecuador, Egypt, Germany, Germany, Hong Kong, India, Indonesia, Iran, Iraq, Italy, Kuwait, Latvia, Malaysia, Mexico, Morocco, Panama, Puerto Rico, Poland, Qatar, Romania, Russia, Saudi Arabia, Singapore, Slovenia, South Africa, South Korea, Spain, Taiwan, Thailand, Turkey, Ukraine, United Arab Emirates, United Kingdom, Venezuela, and Vietnam. | | Total Product Life Cycle | [TPLC Device Report](/scripts/cdrh/cfdocs/cfTPLC/tplc.cfm?id=MXM) | | --- | | | 1 A record in this database is created when a firm initiates a correction or removal action. The record is updated if the FDA identifies a violation and classifies the action as a recall, and it is updated for a final time when the recall is terminated. Learn more about [medical device recalls](https://www.fda.gov/medical-devices/medical-device-recalls/what-medical-device-recall). 2 Per FDA policy, recall cause determinations are subject to modification up to the point of termination of the recall. 3 For details about termination of a recall see [Code of Federal Regulations (CFR) Title 21 §7.55](/scripts/cdrh/cfdocs/cfCFR/CFRSearch.cfm?fr=7.55). | | | PMA Database | [PMAs with Product Code = MXM](/scripts/cdrh/cfdocs/cfPMA/pma.cfm?start_search=1&productcode=MXM&applicant=Natus%20Medical%20Incorporated) | | | | | | | | --- | --- | --- | | | Class 1 Device Recall Natus Medical Olympic CoolCap System | [see related information](https://www.fda.gov/safety/recalls-market-withdrawals-safety-alerts/enforcement-reports \"Enforcement Reports\") | ![see related information](../images/related-info.gif) | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | ---",
      "word_count": 512
    },
    {
      "id": "deep_54affe6bb376b3c5_chunk_13",
      "doc_id": "deep_54affe6bb376b3c5",
      "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
      "category": "FDA_Recalls",
      "chunk_num": 13,
      "text": "| | | | | | | | | | | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | | | | | | --- | --- | | Date Initiated by Firm | May 09, 2012 | | Date Posted | November 30, 2012 | | Recall Status[1](#1) | Terminated [3](#3) on January 27, 2015 | | Recall Number | Z-0447-2013 | | Recall Event ID | [61835](/scripts/cdrh/cfdocs/cfRES/res.cfm?start_search=1&event_id=61835 \"Related Medical Device Recalls\") | | PMA Number | [P040025](/scripts/cdrh/cfdocs/cfpma/pma.cfm?ID=P040025) | | Product Classification | [Cap,cooling (infants)](/scripts/cdrh/cfdocs/cfPCD/classification.cfm?ID=MXM) - Product Code [MXM](/scripts/cdrh/cfdocs/cfPCD/classification.cfm?ID=MXM) | | Product | The product has the Catalogue/Part number 60010. Olympic Cool-Cap System is a selective head cooling system for treatment of hypoxic-ischemic encephalopathy (HIE) in infants. A cooling water cap is placed on the infant's head and the body is warmed using radiant warmers. The Cool-Cap provides 72 hours of monitored cooling. The device is labeled in parts: \"\\*\\*\\*OLYMPIC COOL-CAP Cooling Unit\\*\\*\\*Natus Medical Incorporated 5900 First Avenue South \\*\\*\\*Made in USA\\*\\*\\*Control Unit Model No. 60010\\*\\*\\*Software in this product is\\*\\*\\*Technical Service\\*\\*\\*\" | | Code Information | 1008; 1009; 1011; 1012; 1014; 1016; 1017; 1018; 1020; 1021; 1022; 1023; 1024; 1025; 1027; 1028; 1029; 1030; 1031; 1032; 1034; 1035; 1036; 1038; 1044; 1045; 1048; 1050; 1051; 1052; 1053; 1054; 1055; 1056; 1059; 1060; 1062; 1063; 1064; 1065; 1066; 1070; 1071; 1072; 1073; 1074; 1075; 1076; 1077; 1079; 1080; 1081; 1082; 1083; 1084; 1085; 1086; 1087; 1088; 1089; 1090; 1091; 1092; 1093; 1094; 1095; 1096; 1097; 1098; 1101; 1116; 1117; 1118; 1119; 1120; 1121; 1122; 1124; 1125; 1126; 1127; 1128; 1129; 1130; 1131; 1132; 1134; 1136; 1137; 1138; 1139; 1141; 7002; 7003; 7004; 7005; 7007; 7008; 7009; 7010; 7011; 7012; 7013; 7014; 7015; 7016; 7017; 7018; 7019; 7020; 7021; 7022; 7023; 7024; 7025; 7026; 7027; 7028; 7029; 7030; 7031; 7032; 7033; 7034; 7036; 7037; 7038; 7039; 7040; 7041; 7042; 7043; 7044; 7045; 7046; 7047; 7048; 7049; 7050; 7051; 7052; 7053; 7054; 7055; 7250; 7251; 7252; 7253; 7254; 7255; 7256; 7257; 7258; 7259; 7260; 7261; 7262; 7263; 7264; 7266; 7268; 7269; 7274; 7276; 7277; 7281; 7286; 7287; 7289; 7293; 7305; 7306; 7307; 7308; 7310; 7311; 7327; 7330; 7348; 7351; 7356; 7358; 7360; 7363; 7364; 7365; 7366; 7367; 7368; 7369; 7370; 7371; 7372; 7374; 7375; 7376; 7377; 7378; 7380; 7381; 7383; 7384; 7385; 7386; 7387; 7388; 7389; 7394; 7400; 7401; 7402; 7405; 7406; 7407; 7409; 7410; 7411; 7412; 7413; 7414; 7416; 7418; 7420; 7421; 7424; 7431; 7433; 7434; 7435; 7436; 7437; 7438; 7440; 7441; 7265; 7267; 7270; 7271; 7272; 7273; 7275; 7278; 7279; 7280; 7282; 7283; 7284; 7285; 7288; 7290; 7291; 7292; 7294; 7295; 7296; 7297; 7298;",
      "word_count": 512
    },
    {
      "id": "deep_54affe6bb376b3c5_chunk_14",
      "doc_id": "deep_54affe6bb376b3c5",
      "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
      "category": "FDA_Recalls",
      "chunk_num": 14,
      "text": "7374; 7375; 7376; 7377; 7378; 7380; 7381; 7383; 7384; 7385; 7386; 7387; 7388; 7389; 7394; 7400; 7401; 7402; 7405; 7406; 7407; 7409; 7410; 7411; 7412; 7413; 7414; 7416; 7418; 7420; 7421; 7424; 7431; 7433; 7434; 7435; 7436; 7437; 7438; 7440; 7441; 7265; 7267; 7270; 7271; 7272; 7273; 7275; 7278; 7279; 7280; 7282; 7283; 7284; 7285; 7288; 7290; 7291; 7292; 7294; 7295; 7296; 7297; 7298; 7299; 7300; 7301; 7302; 7303; 7304; 7309; 7312; 7313; 7314; 7315; 7316; 7317; 7318; 7319; 7320; 7321; 7322; 7323; 7324; 7325; 7326; 7328; 7329; 7331; 7332; 7333; 7334; 7335; 7336; 7337; 7338; 7339; 7340; 7341; 7342; 7343; 7344; 7345; 7346; 7347; 7349; 7350; 7352; 7353; 7354; 7355; 7357; 7359; 7361; 7362; 7379; 7382; 7391; 7392; 7393; 7395; 7397; 7398; 7399; 7403; 7404; 7408; 7422; 7423; 7429; 7432. | | FEI Number | 3018859 | | Recalling Firm/ Manufacturer | Natus Medical Incorporated 5900 1st Ave S Seattle WA 98108-3248 | | For Additional Information Contact | Natus Technical Service 888-496-2887 | | Manufacturer Reason for Recall | The Olympic Cool-Cap's Control Module has experienced a frozen screen during use. When this occurs, the on-screen information remains on display, but the system is no longer providing cooling treatment to the infants. The visible clock displayed at the upper right hand corner of the screen stops advancing. | | FDA Determined Cause [2](#2) | Nonconforming Material/Component | | Action | The firm, Natus Medical Incorporated, sent its customers an \"URGENT: MEDICAL DEVICE\" letter dated May 16, 2012 with an attached Field Safety Notice. The letter describes the product, problem and actions taken. Customers can call Natus Technical Service at 888-496-2887 for any questions about this recall. | | Quantity in Commerce | 324 units | | Distribution | Worldwide distribution: USA (nationwide) including states of: AK, AR, AZ, CA, CO, DE, FL, GA, HI, ID, IL, IN, KY, MA, MI, MN, MS, ND, NE, NJ, NV, NY, OH, OK, PA, SC, SD, TN, TX, UT, WA, Puerto Rico, and countries of: Argentina, Australia, Austria, Bahrain, Canada, Chile, China, Colombia, Ecuador, Egypt, Germany, Germany, Hong Kong, India, Indonesia, Iran, Iraq, Italy, Kuwait, Latvia, Malaysia, Mexico, Morocco, Panama, Puerto Rico, Poland, Qatar, Romania, Russia, Saudi Arabia, Singapore, Slovenia, South Africa, South Korea, Spain, Taiwan, Thailand, Turkey, Ukraine, United Arab Emirates, United Kingdom, Venezuela, and Vietnam. | | Total Product Life Cycle | [TPLC Device Report](/scripts/cdrh/cfdocs/cfTPLC/tplc.cfm?id=MXM) | | --- | | | 1 A record in this database is created when a firm initiates a correction or removal action. The record is updated if the FDA identifies a violation and classifies the action as a recall, and it is updated for a final time when the recall is terminated. Learn more about [medical device recalls](https://www.fda.gov/medical-devices/medical-device-recalls/what-medical-device-recall). 2 Per FDA policy, recall cause determinations are subject to modification up to the point of termination of the recall. 3 For details about termination of a recall see [Code of Federal Regulations (CFR) Title 21 §7.55](/scripts/cdrh/cfdocs/cfCFR/CFRSearch.cfm?fr=7.55). | | | PMA Database | [PMAs with Product Code = MXM](/scripts/cdrh/cfdocs/cfPMA/pma.cfm?start_search=1&productcode=MXM&applicant=Natus%20Medical%20Incorporated) | | | | | | --- | ---",
      "word_count": 512
    },
    {
      "id": "deep_54affe6bb376b3c5_chunk_15",
      "doc_id": "deep_54affe6bb376b3c5",
      "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
      "category": "FDA_Recalls",
      "chunk_num": 15,
      "text": "Learn more about [medical device recalls](https://www.fda.gov/medical-devices/medical-device-recalls/what-medical-device-recall). 2 Per FDA policy, recall cause determinations are subject to modification up to the point of termination of the recall. 3 For details about termination of a recall see [Code of Federal Regulations (CFR) Title 21 §7.55](/scripts/cdrh/cfdocs/cfCFR/CFRSearch.cfm?fr=7.55). | | | PMA Database | [PMAs with Product Code = MXM](/scripts/cdrh/cfdocs/cfPMA/pma.cfm?start_search=1&productcode=MXM&applicant=Natus%20Medical%20Incorporated) | | | | | | --- | --- | | Date Initiated by Firm | May 09, 2012 | | Date Posted | November 30, 2012 | | Recall Status[1](#1) | Terminated [3](#3) on January 27, 2015 | | Recall Number | Z-0447-2013 | | Recall Event ID | [61835](/scripts/cdrh/cfdocs/cfRES/res.cfm?start_search=1&event_id=61835 \"Related Medical Device Recalls\") | | PMA Number | [P040025](/scripts/cdrh/cfdocs/cfpma/pma.cfm?ID=P040025) | | Product Classification | [Cap,cooling (infants)](/scripts/cdrh/cfdocs/cfPCD/classification.cfm?ID=MXM) - Product Code [MXM](/scripts/cdrh/cfdocs/cfPCD/classification.cfm?ID=MXM) | | Product | The product has the Catalogue/Part number 60010. Olympic Cool-Cap System is a selective head cooling system for treatment of hypoxic-ischemic encephalopathy (HIE) in infants. A cooling water cap is placed on the infant's head and the body is warmed using radiant warmers. The Cool-Cap provides 72 hours of monitored cooling. The device is labeled in parts: \"\\*\\*\\*OLYMPIC COOL-CAP Cooling Unit\\*\\*\\*Natus Medical Incorporated 5900 First Avenue South \\*\\*\\*Made in USA\\*\\*\\*Control Unit Model No. 60010\\*\\*\\*Software in this product is\\*\\*\\*Technical Service\\*\\*\\*\" | | Code Information | 1008; 1009; 1011; 1012; 1014; 1016; 1017; 1018; 1020; 1021; 1022; 1023; 1024; 1025; 1027; 1028; 1029; 1030; 1031; 1032; 1034; 1035; 1036; 1038; 1044; 1045; 1048; 1050; 1051; 1052; 1053; 1054; 1055; 1056; 1059; 1060; 1062; 1063; 1064; 1065; 1066; 1070; 1071; 1072; 1073; 1074; 1075; 1076; 1077; 1079; 1080; 1081; 1082; 1083; 1084; 1085; 1086; 1087; 1088; 1089; 1090; 1091; 1092; 1093; 1094; 1095; 1096; 1097; 1098; 1101; 1116; 1117; 1118; 1119; 1120; 1121; 1122; 1124; 1125; 1126; 1127; 1128; 1129; 1130; 1131; 1132; 1134; 1136; 1137; 1138; 1139; 1141; 7002; 7003; 7004; 7005; 7007; 7008; 7009; 7010; 7011; 7012; 7013; 7014; 7015; 7016; 7017; 7018; 7019; 7020; 7021; 7022; 7023; 7024; 7025; 7026; 7027; 7028; 7029; 7030; 7031; 7032; 7033; 7034; 7036; 7037; 7038; 7039; 7040; 7041; 7042; 7043; 7044; 7045; 7046; 7047; 7048; 7049; 7050; 7051; 7052; 7053; 7054; 7055; 7250; 7251; 7252; 7253; 7254; 7255; 7256; 7257; 7258; 7259; 7260; 7261; 7262; 7263; 7264; 7266; 7268; 7269; 7274; 7276; 7277; 7281; 7286; 7287; 7289; 7293; 7305; 7306; 7307; 7308; 7310; 7311; 7327; 7330; 7348; 7351; 7356; 7358; 7360; 7363; 7364; 7365; 7366; 7367; 7368; 7369; 7370; 7371; 7372; 7374; 7375; 7376; 7377; 7378; 7380; 7381; 7383; 7384; 7385; 7386; 7387; 7388; 7389; 7394; 7400; 7401; 7402; 7405; 7406; 7407; 7409; 7410; 7411; 7412; 7413; 7414; 7416; 7418; 7420; 7421; 7424; 7431; 7433; 7434; 7435; 7436; 7437; 7438; 7440; 7441; 7265; 7267; 7270; 7271; 7272; 7273; 7275; 7278; 7279; 7280; 7282; 7283; 7284; 7285; 7288; 7290; 7291; 7292; 7294; 7295; 7296; 7297; 7298; 7299; 7300; 7301; 7302; 7303; 7304; 7309; 7312; 7313; 7314; 7315; 7316; 7317; 7318; 7319; 7320; 7321; 7322; 7323; 7324; 7325; 7326; 7328; 7329; 7331; 7332; 7333; 7334; 7335; 7336; 7337; 7338; 7339; 7340; 7341; 7342; 7343; 7344; 7345; 7346; 7347;",
      "word_count": 512
    },
    {
      "id": "deep_54affe6bb376b3c5_chunk_16",
      "doc_id": "deep_54affe6bb376b3c5",
      "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
      "category": "FDA_Recalls",
      "chunk_num": 16,
      "text": "7265; 7267; 7270; 7271; 7272; 7273; 7275; 7278; 7279; 7280; 7282; 7283; 7284; 7285; 7288; 7290; 7291; 7292; 7294; 7295; 7296; 7297; 7298; 7299; 7300; 7301; 7302; 7303; 7304; 7309; 7312; 7313; 7314; 7315; 7316; 7317; 7318; 7319; 7320; 7321; 7322; 7323; 7324; 7325; 7326; 7328; 7329; 7331; 7332; 7333; 7334; 7335; 7336; 7337; 7338; 7339; 7340; 7341; 7342; 7343; 7344; 7345; 7346; 7347; 7349; 7350; 7352; 7353; 7354; 7355; 7357; 7359; 7361; 7362; 7379; 7382; 7391; 7392; 7393; 7395; 7397; 7398; 7399; 7403; 7404; 7408; 7422; 7423; 7429; 7432. | | FEI Number | 3018859 | | Recalling Firm/ Manufacturer | Natus Medical Incorporated 5900 1st Ave S Seattle WA 98108-3248 | | For Additional Information Contact | Natus Technical Service 888-496-2887 | | Manufacturer Reason for Recall | The Olympic Cool-Cap's Control Module has experienced a frozen screen during use. When this occurs, the on-screen information remains on display, but the system is no longer providing cooling treatment to the infants. The visible clock displayed at the upper right hand corner of the screen stops advancing. | | FDA Determined Cause [2](#2) | Nonconforming Material/Component | | Action | The firm, Natus Medical Incorporated, sent its customers an \"URGENT: MEDICAL DEVICE\" letter dated May 16, 2012 with an attached Field Safety Notice. The letter describes the product, problem and actions taken. Customers can call Natus Technical Service at 888-496-2887 for any questions about this recall. | | Quantity in Commerce | 324 units | | Distribution | Worldwide distribution: USA (nationwide) including states of: AK, AR, AZ, CA, CO, DE, FL, GA, HI, ID, IL, IN, KY, MA, MI, MN, MS, ND, NE, NJ, NV, NY, OH, OK, PA, SC, SD, TN, TX, UT, WA, Puerto Rico, and countries of: Argentina, Australia, Austria, Bahrain, Canada, Chile, China, Colombia, Ecuador, Egypt, Germany, Germany, Hong Kong, India, Indonesia, Iran, Iraq, Italy, Kuwait, Latvia, Malaysia, Mexico, Morocco, Panama, Puerto Rico, Poland, Qatar, Romania, Russia, Saudi Arabia, Singapore, Slovenia, South Africa, South Korea, Spain, Taiwan, Thailand, Turkey, Ukraine, United Arab Emirates, United Kingdom, Venezuela, and Vietnam. | | Total Product Life Cycle | [TPLC Device Report](/scripts/cdrh/cfdocs/cfTPLC/tplc.cfm?id=MXM) | | --- | | | 1 A record in this database is created when a firm initiates a correction or removal action. The record is updated if the FDA identifies a violation and classifies the action as a recall, and it is updated for a final time when the recall is terminated. Learn more about [medical device recalls](https://www.fda.gov/medical-devices/medical-device-recalls/what-medical-device-recall). 2 Per FDA policy, recall cause determinations are subject to modification up to the point of termination of the recall. 3 For details about termination of a recall see [Code of Federal Regulations (CFR) Title 21 §7.55](/scripts/cdrh/cfdocs/cfCFR/CFRSearch.cfm?fr=7.55). | | | PMA Database | [PMAs with Product Code = MXM](/scripts/cdrh/cfdocs/cfPMA/pma.cfm?start_search=1&productcode=MXM&applicant=Natus%20Medical%20Incorporated) | #### Links on this page: Page Last Updated: 06/03/2026 Note: If you need help accessing information in different file formats, see [Instructions for Downloading Viewers and Players](https://www.fda.gov/about-fda/website-policies/viewing-files). Language Assistance Available: [Español](https://www.fda.gov/about-fda/about-website/language-assistance-services#spanish \"Spanish\") | [繁體中文](https://www.fda.gov/about-fda/about-website/language-assistance-services#chinese \"Chinese\") | [Tiếng Việt](https://www.fda.gov/about-fda/about-website/language-assistance-services#vietnamese \"Vietnamese\") | [한국어](https://www.fda.gov/about-fda/about-website/language-assistance-services#korean \"Korean\") | [Tagalog](https://www.fda.gov/about-fda/about-website/language-assistance-services#tagalog \"Tagolog\") | [Русский](https://www.fda.gov/about-fda/about-website/language-assistance-services#russian \"Russian\") |",
      "word_count": 512
    },
    {
      "id": "deep_54affe6bb376b3c5_chunk_17",
      "doc_id": "deep_54affe6bb376b3c5",
      "doc_name": "Class 1 Device Recall  Natus Medical Olympic CoolCap System",
      "category": "FDA_Recalls",
      "chunk_num": 17,
      "text": "21 §7.55](/scripts/cdrh/cfdocs/cfCFR/CFRSearch.cfm?fr=7.55). | | | PMA Database | [PMAs with Product Code = MXM](/scripts/cdrh/cfdocs/cfPMA/pma.cfm?start_search=1&productcode=MXM&applicant=Natus%20Medical%20Incorporated) | #### Links on this page: Page Last Updated: 06/03/2026 Note: If you need help accessing information in different file formats, see [Instructions for Downloading Viewers and Players](https://www.fda.gov/about-fda/website-policies/viewing-files). Language Assistance Available: [Español](https://www.fda.gov/about-fda/about-website/language-assistance-services#spanish \"Spanish\") | [繁體中文](https://www.fda.gov/about-fda/about-website/language-assistance-services#chinese \"Chinese\") | [Tiếng Việt](https://www.fda.gov/about-fda/about-website/language-assistance-services#vietnamese \"Vietnamese\") | [한국어](https://www.fda.gov/about-fda/about-website/language-assistance-services#korean \"Korean\") | [Tagalog](https://www.fda.gov/about-fda/about-website/language-assistance-services#tagalog \"Tagolog\") | [Русский](https://www.fda.gov/about-fda/about-website/language-assistance-services#russian \"Russian\") | [العربية](https://www.fda.gov/about-fda/about-website/language-assistance-services#arabic \"Arabic\") | [Kreyòl Ayisyen](https://www.fda.gov/about-fda/about-website/language-assistance-services#creole \"Creole\") | [Français](https://www.fda.gov/about-fda/about-website/language-assistance-services#french \"French\") | [Polski](https://www.fda.gov/about-fda/about-website/language-assistance-services#polish \"Polish\") | [Português](https://www.fda.gov/about-fda/about-website/language-assistance-services#portuguese \"Portuguese\") | [Italiano](https://www.fda.gov/about-fda/about-website/language-assistance-services#italian \"Italian\") | [Deutsch](https://www.fda.gov/about-fda/about-website/language-assistance-services#german \"German\") | [日本語](https://www.fda.gov/about-fda/about-website/language-assistance-services#japanese \"Japanese\") | [فارسی](https://www.fda.gov/about-fda/about-website/language-assistance-services#farsi \"Farsi\") | [English](https://www.fda.gov/about-fda/about-website/language-assistance-services#english \"English\") ![FDA](/scripts/includes/images/fda-square-white-small.png \"FDA Homepage\") ![USA.gov](/scripts/includes/images/img_fdagov_footer_logo_usagov.png \"USA.gov\") ![E-mail](/scripts/includes/images/img_fdagov_footer_icon_email.png \"Subscribe to E-mails\") ![RSS](/scripts/includes/images/img_fdagov_footer_icon_rss.png \"Subscribe to RSS Feeds\") ![Twitter](/scripts/includes/images/img_fdagov_footer_icon_twitter.png \"Follow FDA on Twitter\") ![Facebook](/scripts/includes/images/img_fdagov_ftr_icon_facebook.png \"Follow FDA on Facebook\") ![YouTube](/scripts/includes/images/img_fdagov_footer_icon_youtube.png \"View FDA Videos\") ![Flickr](/scripts/includes/images/img_fdagov_footer_icon_flickr.png \"View FDA Photostream on Flickr\") ![U.S. Department of Health & Human Services](/scripts/includes/images/img_fdagov_footer_hhslogo.png \"U.S. Department of Health & Human Services\") #### Links on this page:",
      "word_count": 147
    }
  ]
}
