{
  "doc_id": "deep_adb868791c3141fe",
  "doc_name": "Recalls Related to the HVAD System - FDA",
  "category": "FDA_Recalls",
  "source": "deep_scrape",
  "ingested_at": "2026-06-03T18:14:40.268054",
  "chunk_count": 6,
  "chunks": [
    {
      "id": "deep_adb868791c3141fe_chunk_0",
      "doc_id": "deep_adb868791c3141fe",
      "doc_name": "Recalls Related to the HVAD System - FDA",
      "category": "FDA_Recalls",
      "chunk_num": 0,
      "text": "![U.S. flag](/themes/custom/preview/assets/images/US_Flag.png) ![Dot gov](/themes/custom/preview/assets/images/icon-dot-gov.svg) **The .gov means it’s official.** Federal government websites often end in .gov or .mil. Before sharing sensitive information, make sure you're on a federal government site. ![SSL](/themes/custom/preview/assets/images/icon-https.svg) **The site is secure.** The **https://** ensures that you are connecting to the official website and that any information you provide is encrypted and transmitted securely. ![U.S. Food and Drug Administration logo](/themes/custom/preview/assets/images/FDA_Logo_Icon_White.svg) ## Featured ## Products ## Topics ## Information For # Recalls Related to the HVAD System The FDA approved the Medtronic HeartWare Ventricular Assist Device (HVAD) System on [November 20, 2012](https://www.accessdata.fda.gov/cdrh_docs/pdf10/P100047B.pdf), as a bridge to heart transplantation in patients who are at risk of death from end-stage left ventricular heart failure. The FDA also approved the HVAD System for destination therapy on [September 27, 2017](https://www.accessdata.fda.gov/cdrh_docs/pdf10/P100047S090B.pdf), in patients for whom a heart transplant is not planned. Since the HVAD System's approval in 2012, the agency has continued to monitor the product's safety and effectiveness by reviewing medical literature, clinical trial information, data from studies conducted after the device was FDA-approved, called post-approval studies, and medical device reports submitted to the agency. A timeline and summary of [FDA activities related to the HVAD system](#activities) and [Medtronic HeartWare Recalls](#recalls) since June 2021 are provided below. ## FDA Activities Related to the HVAD System | Date | Event | | --- | --- | | August 25, 2022 | The FDA issued a [recall notice](/node/403227) indicating the FDA classified the June 2022 recall related to the increase in battery electrical faults due to an interaction between the battery software and an internal component as Class 1. | | June 23, 2022 | The FDA issued a [recall notice](https://public4.pagefreezer.com/browse/FDA/31-01-2023T10:07/https://www.fda.gov/medical-devices/medical-device-recalls/medtronic-recalls-heartware-hvad-system-batteries-electrical-faults-cause-battery-failure) indicating the FDA classified the May 2022 recall related to a welding defect affecting internal HVAD Battery components from a single lot as Class 1. | | June 10, 2022 | The FDA issued a [recall notice](/medical-devices/medical-device-recalls/medtronic-recalls-hvad-pump-implant-kit-pump-weld-defect) indicating the FDA classified the April 2022 recall related to actions to alert healthcare providers to a possibility of a weld defect in the internal pump as Class 1. | | April 28, 2022 | The FDA issued a [letter to health care providers](https://public4.pagefreezer.com/browse/FDA/31-05-2024T11:56/https://www.fda.gov/medical-devices/letters-health-care-providers/potential-internal-pump-malfunction-medtronic-hvad-system-letter-health-care-providers) to alert health care providers to the possibility that patients who have the Medtronic HVAD System and appear to present with pump thrombosis may have a weld defect in the internal pump causing the pump to malfunction. | | August 12, 2021 | The FDA issued a [recall notice](https://public4.pagefreezer.com/browse/FDA/12-02-2024T12:33/https://www.fda.gov/medical-devices/medical-device-recalls/medtronic-stops-distribution-and-sale-heartware-hvad-system-due-risk-neurological-adverse-events) indicating the FDA classified the June 3, 2021 actions to stop the sale and distribution of the HVAD System as Class 1. | | June 3, 2021 | The FDA issued a [letter to health care providers](https://public4.pagefreezer.com/content/FDA/21-02-2024T12:58/https://www.fda.gov/medical-devices/letters-health-care-providers/stop-new-implants-medtronic-hvad-system-letter-health-care-providers) stating that Medtronic has stopped the sale and distribution of the Heartware Ventricular Assist Device (HVAD) System because: * There is an increased risk of neurological adverse events and mortality associated with the internal pump. * There is a potential for the internal pump to stop. If the internal pump stops, it may delay restarting or fail to restart. | The FDA issued a [letter to health care",
      "word_count": 512
    },
    {
      "id": "deep_adb868791c3141fe_chunk_1",
      "doc_id": "deep_adb868791c3141fe",
      "doc_name": "Recalls Related to the HVAD System - FDA",
      "category": "FDA_Recalls",
      "chunk_num": 1,
      "text": "stopped the sale and distribution of the Heartware Ventricular Assist Device (HVAD) System because: * There is an increased risk of neurological adverse events and mortality associated with the internal pump. * There is a potential for the internal pump to stop. If the internal pump stops, it may delay restarting or fail to restart. | The FDA issued a [letter to health care providers](https://public4.pagefreezer.com/content/FDA/21-02-2024T12:58/https://www.fda.gov/medical-devices/letters-health-care-providers/stop-new-implants-medtronic-hvad-system-letter-health-care-providers) stating that Medtronic has stopped the sale and distribution of the Heartware Ventricular Assist Device (HVAD) System because: ## Medtronic HeartWare Recalls Since Medtronic ceased distribution of the HVAD system in June 2021, the company has voluntarily recalled certain HVAD Systems and/or components, including: | Date | Description | | --- | --- | | September 2023 | Medtronic issued an [Urgent Medical Device Communication](https://www.medtronic.com/content/dam/medtronic-wide/public/united-states/products/cardiac-vascular/cardiac-rhythm/left-ventricular-assist-device-lvad/medtronic-heartware-hvad-monitor-autologs-letter-2023.pdf) to notify health care providers that the incompatibility of the Autologs web portal and certain Model 1521 monitors is now resolved. Medtronic first notified health care providers of this issue in May 2023. | | August 2023 | Medtronic issued an [Urgent Medical Device Communication](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-delay-failure-restart-letter.pdf) to inform healthcare providers about a newly identified subset of pumps that have a higher risk of failure to restart. This subset is referred to as \"subgroup 3\". Medtronic provided a list of pump serial numbers that are included in this subset and provided updated patient management recommendations that apply to all three subsets of pumps that have higher failure to restart rates than the general population of pumps. These recommendations include advising patients in these subgroups to contact their VAD coordinator before conducting a controller exchange and providing recommendations to clinicians when considering the need for a controller exchange. Medtronic also provided a summary of clinical experience with the unapproved controller software and details regarding the cumulative failure rates for each device population. Medtronic first issued an [Urgent Medical Device Communication](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/heartware-hvad-medical-device-correction-december-2020.pdf) for this issue in December 2020. In May 2021, Medtronic also issued an [Urgent Medical Device Communication](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/heartware-hvad-medical-device-correction-updated-may-2021.pdf) to provide updated information regarding the December 2020 communication to assist health care providers in clinical decision-making regarding controller exchanges. In December 2021, Medtronic issued an [Urgent Medical Device Communication](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-prod-perf-update/hvad-urgent-medical-device-notice-december-2021.pdf) to provide an update on the failure rates associated with the pump failure to restart and additional data to assist in clinical decision-making for patients with a pump in the subset identified at higher risk of failure. | | May 2023 | Medtronic issued an [Urgent Medical Device Communication](https://www.medtronic.com/content/dam/medtronic-wide/public/united-states/products/cardiac-vascular/cardiac-rhythm/left-ventricular-assist-device-lvad/heartware-hvad-monitor-autologs-product-advisory-letter.pdf) to inform health care providers of an issue with the HVAD System Autologs web portal. Medtronic’s communication explained that logfiles downloaded from the recently updated Model 1521 monitors (Serial Numbers: MON5xxxxxx for U.S. and MON4xxxxxx for Outside of the U.S.) are unable to be processed by the Autologs web portal. There is no impact to the monitor’s functionality, ability to download the logfiles to the USB flash drive, display system performance, or adjust controller parameters. If you have issues with the Autologs web portal, contact your Medtronic field representative. | | January 2023 | Medtronic issued an [Urgent Medical Device Correction](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-system-battery-retrieval-update-jan-2023.pdf) to request that health care providers and patients",
      "word_count": 512
    },
    {
      "id": "deep_adb868791c3141fe_chunk_2",
      "doc_id": "deep_adb868791c3141fe",
      "doc_name": "Recalls Related to the HVAD System - FDA",
      "category": "FDA_Recalls",
      "chunk_num": 2,
      "text": "by the Autologs web portal. There is no impact to the monitor’s functionality, ability to download the logfiles to the USB flash drive, display system performance, or adjust controller parameters. If you have issues with the Autologs web portal, contact your Medtronic field representative. | | January 2023 | Medtronic issued an [Urgent Medical Device Correction](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-system-battery-retrieval-update-jan-2023.pdf) to request that health care providers and patients return 12 batteries with serial numbers listed in the letter due to battery tab welding defects. These batteries have electronic properties that may be indicative of a welding defect and Medtronic is requesting the return of these batteries to conduct further engineering analysis. The battery tab weld issue is the same issue that is described in the [May 2022](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/heartware-medical-device-notice-battery-weld-may-2022.pdf) and [June 2022](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-system-battery-performance-update.pdf) communications. | | November 2022 | Medtronic issued an [Urgent Medical Device Correction](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-hardened-driveline-cover-notice.pdf) to inform health care providers that the driveline boot cover can become stiff over time. If the boot cover hardens, it can be difficult to disconnect the driveline from the controller. Medtronic is providing patient management recommendations, to include inspecting the boot cover routinely. Medtronic advises that hardened boot covers be reported to them so the need to perform a field service procedure to remove the cover can be discussed. | | October 2022 | Medtronic issued an [Urgent Medical Device Correction](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-urgent-medical-device-notice-update-oct-22.pdf) to inform health care providers that a controller with modified software is available for all requesting hospitals as a back-up if the pump has stopped and the primary controller is unable to restart the pump. The pump failure to restart issue is the same issue that is described in the [December 2021](#dec21) communication, and the modified software is the same that is described in the [June 2022](#june22) communication. | | August 2022 | Medtronic issued an [Urgent Medical Device Correction](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-system-controller-port-product-notification-update-2022.pdf) to inform health care providers that they will begin exchanging HVAD power sources (batteries, AC and DC adapters) and Monitor data cables with new components that are intended to reduce the risk of damage on the Controller port metal pins. Medtronic previously communicated to health care providers about Controller port bent pins in [February 2021](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad/hvad-urgent-medical-device-notice-bent-pins-feb-2021.pdf). Medtronic is also informing health care providers that the device labeling has been updated with information on useful life and inspection of HVAD System components. | | July 2022 | Medtronic issued an [Urgent Medical Device Correction](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-urgent-medical-device-notice-update-july-2022.pdf) to provide an update on their investigation into the pump weld defect issue, which was first communicated to health care providers in [April 2022](#april22). Medtronic’s investigation was not able to identify a specific subset of pumps affected by this issue. Medtronic has also confirmed an additional complaint related to this issue. | | June 2022 | Medtronic issued an [Urgent Medical Device Correction](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-system-battery-performance-update.pdf) to inform health care providers and patients about two issues with the HVAD Battery. * In [May 2022](#may22), Medtronic recalled a single lot of batteries due to a welding defect affecting internal battery components. Medtronic is now informing all health care providers and patients about this welding defect issue to raise awareness and stress the importance",
      "word_count": 512
    },
    {
      "id": "deep_adb868791c3141fe_chunk_3",
      "doc_id": "deep_adb868791c3141fe",
      "doc_name": "Recalls Related to the HVAD System - FDA",
      "category": "FDA_Recalls",
      "chunk_num": 3,
      "text": "| Medtronic issued an [Urgent Medical Device Correction](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-system-battery-performance-update.pdf) to inform health care providers and patients about two issues with the HVAD Battery. * In [May 2022](#may22), Medtronic recalled a single lot of batteries due to a welding defect affecting internal battery components. Medtronic is now informing all health care providers and patients about this welding defect issue to raise awareness and stress the importance of responding to alarms and removing faulty batteries from service. * Medtronic identified an interaction between the battery software and an internal component that is causing an increase in battery electrical faults. Batteries with a battery electrical fault may be unable to power the controller, unable to accept charge from the battery charger, and/or appear to remain charged when in use. Medtronic has replaced the internal component for all new batteries being manufactured and is in the process of seeking regulatory approval for a change to the battery software. | | June 2022 | Medtronic issued an [Urgent Medical Device Correction](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-urgent-medical-device-notice-update-june-2022.pdf) to inform health care providers who are following a patient with a pump in the subset identified at higher risk of experiencing a failure to restart that a controller with modified software is available as a back-up if the pump has stopped and the standard controller is unable to restart the pump. The pump failure to restart issue is the same issue that is described in the [December 2021](#dec21) communication. | | May 2022 | Medtronic issued an [Urgent Medical Device Correction](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/heartware-medical-device-notice-battery-weld-may-2022.pdf) to inform health care providers of a welding defect affecting internal HVAD Battery components from a single lot (429 batteries total). Medtronic is replacing the affected batteries with new product and has implemented actions to improve control of the welding process. | | April 2022 | Medtronic issued an [Urgent Medical Device Correction](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/heartware-medical-device-notice-update-may-2022.pdf) to inform health care providers of a pump weld defect that may present clinical signs and symptoms that resemble pump thrombosis. Medtronic is conducting an investigation to identify which HVAD pumps may be affected. | | March 2022 | Medtronic issued an Urgent Medical Device Communication to inform health care providers of a Finnish and Turkish language translation issue in the controller and monitor displays. These errors are also present in the Instructions for Use, Patient Manual, and Emergency Responder Guide. (See [FDA Medical Device Recall Database Entry](https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfres/res.cfm?id=193366)) | | March 2022 | Medtronic issued an Urgent Medical Device Communication to provide information correcting errors and inconsistencies, such as incorrect figures and translations, that were identified in the Instructions for Use, Emergency Responder Guide, and Patient Manual. (See [FDA Medical Device Recall Database Entry](https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfres/res.cfm?id=193004)) | | February 2022 | Medtronic issued an [Urgent Medical Device Communication](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-use-instructions-update-notice-feb-2022.pdf) to inform health care providers that Medtronic has updated the cleaning instructions for the Controller AC Adapter, DC Adapter, and Battery to provide clarity to avoid cleaning the power source connector pins, as this could remove the lubricant that is applied to the pins as a mitigation for power switching. | | December 2021 | Medtronic issued an [Urgent Medical Device Communication](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-prod-perf-update/hvad-urgent-medical-device-notice-december-2021.pdf) to provide an update",
      "word_count": 512
    },
    {
      "id": "deep_adb868791c3141fe_chunk_4",
      "doc_id": "deep_adb868791c3141fe",
      "doc_name": "Recalls Related to the HVAD System - FDA",
      "category": "FDA_Recalls",
      "chunk_num": 4,
      "text": "health care providers that Medtronic has updated the cleaning instructions for the Controller AC Adapter, DC Adapter, and Battery to provide clarity to avoid cleaning the power source connector pins, as this could remove the lubricant that is applied to the pins as a mitigation for power switching. | | December 2021 | Medtronic issued an [Urgent Medical Device Communication](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-prod-perf-update/hvad-urgent-medical-device-notice-december-2021.pdf) to provide an update on the failure rates associated with the pump failure to restart and additional data to assist in clinical decision-making for patients with a pump in the subset identified at higher risk of failure. Medtronic first issued an [Urgent Medical Device Communication](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/heartware-hvad-medical-device-correction-december-2020.pdf) for this issue in December 2020. In May 2021, Medtronic also issued an [Urgent Medical Device Communication](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/heartware-hvad-medical-device-correction-updated-may-2021.pdf) to provide updated information regarding the December 2020 communication to assist health care providers in clinical decision-making regarding controller exchanges. | | August 2021 | Medtronic issued an [Urgent Medical Device Communication](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/clinician-letter-following-physician-with-patient-with-strain-relief-repair.pdf) to indicate that it may be more difficult to pull back the driveline cover after completion of a Driveline Strain Relief Repair. | | June 2021 | Medtronic issued an Urgent Medical Device Communication regarding the retrieval of a single non-implanted HVAD Pump Implant Kit containing a pump that did not meet the lower control limit for impeller shroud height. (See [FDA Medical Device Recall Database Entry](https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfRES/res.cfm?id=187964)) | | June 2021 | Medtronic issued an [Urgent Medical Device Communication](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-urgent-medical-device-notice-june-2021.pdf) to inform health care providers that Medtronic has stopped the distribution and sale of its HVAD System. | Medtronic issued an [Urgent Medical Device Communication](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-delay-failure-restart-letter.pdf) to inform healthcare providers about a newly identified subset of pumps that have a higher risk of failure to restart. This subset is referred to as \"subgroup 3\". Medtronic provided a list of pump serial numbers that are included in this subset and provided updated patient management recommendations that apply to all three subsets of pumps that have higher failure to restart rates than the general population of pumps. These recommendations include advising patients in these subgroups to contact their VAD coordinator before conducting a controller exchange and providing recommendations to clinicians when considering the need for a controller exchange. Medtronic also provided a summary of clinical experience with the unapproved controller software and details regarding the cumulative failure rates for each device population. Medtronic first issued an [Urgent Medical Device Communication](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/heartware-hvad-medical-device-correction-december-2020.pdf) for this issue in December 2020. In May 2021, Medtronic also issued an [Urgent Medical Device Communication](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/heartware-hvad-medical-device-correction-updated-may-2021.pdf) to provide updated information regarding the December 2020 communication to assist health care providers in clinical decision-making regarding controller exchanges. In December 2021, Medtronic issued an [Urgent Medical Device Communication](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-prod-perf-update/hvad-urgent-medical-device-notice-december-2021.pdf) to provide an update on the failure rates associated with the pump failure to restart and additional data to assist in clinical decision-making for patients with a pump in the subset identified at higher risk of failure. Medtronic issued an [Urgent Medical Device Correction](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-system-battery-performance-update.pdf) to inform health care providers and patients about two issues with the HVAD Battery. For all HeartWare related recalls prior to June 2021, please visit the [FDA Medical Device Recalls Database](https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfres/res.cfm).",
      "word_count": 512
    },
    {
      "id": "deep_adb868791c3141fe_chunk_5",
      "doc_id": "deep_adb868791c3141fe",
      "doc_name": "Recalls Related to the HVAD System - FDA",
      "category": "FDA_Recalls",
      "chunk_num": 5,
      "text": "pump failure to restart and additional data to assist in clinical decision-making for patients with a pump in the subset identified at higher risk of failure. Medtronic issued an [Urgent Medical Device Correction](https://www.medtronic.com/content/dam/medtronic-com/global/HCP/Documents/hvad-system-battery-performance-update.pdf) to inform health care providers and patients about two issues with the HVAD Battery. For all HeartWare related recalls prior to June 2021, please visit the [FDA Medical Device Recalls Database](https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfres/res.cfm). ## Content current as of: 09/22/2023 ## Regulated Product(s) ![Food and Drug Administration Logo](/themes/custom/preview/assets/images/FDA_Logo_Icon_White.svg)",
      "word_count": 78
    }
  ]
}
