{
  "doc_id": "deep_dbe9c401d28c822d",
  "doc_name": "Boston Scientific Recalls Accolade Pacemakers - FDA",
  "category": "FDA_Recalls",
  "source": "deep_scrape",
  "ingested_at": "2026-06-03T18:13:13.203760",
  "chunk_count": 4,
  "chunks": [
    {
      "id": "deep_dbe9c401d28c822d_chunk_0",
      "doc_id": "deep_dbe9c401d28c822d",
      "doc_name": "Boston Scientific Recalls Accolade Pacemakers - FDA",
      "category": "FDA_Recalls",
      "chunk_num": 0,
      "text": "![U.S. flag](/themes/custom/preview/assets/images/US_Flag.png) ![Dot gov](/themes/custom/preview/assets/images/icon-dot-gov.svg) **The .gov means it’s official.** Federal government websites often end in .gov or .mil. Before sharing sensitive information, make sure you're on a federal government site. ![SSL](/themes/custom/preview/assets/images/icon-https.svg) **The site is secure.** The **https://** ensures that you are connecting to the official website and that any information you provide is encrypted and transmitted securely. ![U.S. Food and Drug Administration logo](/themes/custom/preview/assets/images/FDA_Logo_Icon_White.svg) ## Featured ## Products ## Topics ## Information For # Pacemaker Recall: Boston Scientific Corporation Recalls Accolade Pacemaker Devices Due to a Manufacturing Issue That May Lead to Early Device Replacement The devices described in this recall are included in the related [Accolade Pacemaker Devices by Boston Scientific and Potential Need for Early Device Replacement - FDA Safety Communication](/medical-devices/safety-communications/accolade-pacemaker-devices-boston-scientific-and-potential-need-early-device-replacement-fda-safety \"Accolade Pacemaker Devices by Boston Scientific and Potential Need for Early Device Replacement - FDA Safety Communication \"). ***This*** [***recall***](/medical-devices/medical-device-recalls-and-early-alerts/what-medical-device-recall \"What is a Medical Device Recall?\") ***involves the potential need for device explant.** The FDA has identified this recall as the most serious type. This device may cause serious injury or death if you continue to use it without following the* [*What to Do*](#WhatToDo) *section below.* ## Affected Product ## [Full List of Affected Devices](#6a0de022819cd) This population includes the following model numbers and GTINs; however, these attributes are not sufficient to identify devices in the advisory population. Reference Boston Scientific’s device lookup tool where patients and healthcare professionals can enter a model/serial to identify whether a specific device is included in this action. | GTIN | Model | Product Name | | --- | --- | --- | | 00802526558924 | L101 | ESSENTIO DR SL | | 00802526558931 | L101 | ESSENTIO DR SL | | 00802526571954 | L101 | ESSENTIO DR SL | | 00802526571961 | L101 | ESSENTIO DR SL | | 00802526576317 | L101 | ESSENTIO DR SL | | 00802526576812 | L101 | ESSENTIO DR SL | | 00802526558962 | L111 | ESSENTIO DR SL MRI | | 00802526558979 | L111 | ESSENTIO DR SL MRI | | 00802526572012 | L111 | ESSENTIO DR SL MRI | | 00802526572029 | L111 | ESSENTIO DR SL MRI | | 00802526576331 | L111 | ESSENTIO DR SL MRI | | 00802526576836 | L111 | ESSENTIO DR SL MRI | | 00802526558986 | L121 | ESSENTIO DR EL | | 00802526558993 | L121 | ESSENTIO DR EL | | 00802526572043 | L121 | ESSENTIO DR EL | | 00802526576348 | L121 | ESSENTIO DR EL | | 00802526593277 | L121 | ESSENTIO DR EL | | 00802526559006 | L131 | ESSENTIO DR EL MRI | | 00802526559013 | L131 | ESSENTIO DR EL MRI | | 00802526572081 | L131 | ESSENTIO DR EL MRI | | 00802526576355 | L131 | ESSENTIO DR EL MRI | | 00802526559044 | L201 | PROPONENT DR SL | | 00802526572135 | L201 | PROPONENT DR SL | | 00802526576379 | L201 | PROPONENT DR SL | | 00802526576874 | L201 | PROPONENT DR SL | | 00802526578014 | L201 | PROPONENT DR SL | | 00802526559068 | L209 | PROPONENT DR (VDD)",
      "word_count": 512
    },
    {
      "id": "deep_dbe9c401d28c822d_chunk_1",
      "doc_id": "deep_dbe9c401d28c822d",
      "doc_name": "Boston Scientific Recalls Accolade Pacemakers - FDA",
      "category": "FDA_Recalls",
      "chunk_num": 1,
      "text": "| | 00802526576355 | L131 | ESSENTIO DR EL MRI | | 00802526559044 | L201 | PROPONENT DR SL | | 00802526572135 | L201 | PROPONENT DR SL | | 00802526576379 | L201 | PROPONENT DR SL | | 00802526576874 | L201 | PROPONENT DR SL | | 00802526578014 | L201 | PROPONENT DR SL | | 00802526559068 | L209 | PROPONENT DR (VDD) SL | | 00802526576386 | L209 | PROPONENT DR (VDD) SL | | 00802526559105 | L211 | PROPONENT DR SL MRI | | 00802526572210 | L211 | PROPONENT DR SL MRI | | 00802526576409 | L211 | PROPONENT DR SL MRI | | 00802526576904 | L211 | PROPONENT DR SL MRI | | 00802526578038 | L211 | PROPONENT DR SL MRI | | 00802526559129 | L221 | PROPONENT DR EL | | 00802526572241 | L221 | PROPONENT DR EL | | 00802526576416 | L221 | PROPONENT DR EL | | 00802526578045 | L221 | PROPONENT DR EL | | 00802526593307 | L221 | PROPONENT DR EL | | 00802526559143 | L231 | PROPONENT DR EL MRI | | 00802526572272 | L231 | PROPONENT DR EL MRI | | 00802526576423 | L231 | PROPONENT DR EL MRI | | 00802526578052 | L231 | PROPONENT DR EL MRI | | 00802526559174 | L301 | ACCOLADE DR SL | | 00802526559181 | L301 | ACCOLADE DR SL | | 00802526572333 | L301 | ACCOLADE DR SL | | 00802526572340 | L301 | ACCOLADE DR SL | | 00802526576942 | L301 | ACCOLADE DR SL | | 00802526559228 | L311 | ACCOLADE DR SL MRI | | 00802526559235 | L311 | ACCOLADE DR SL MRI | | 00802526572395 | L311 | ACCOLADE DR SL MRI | | 00802526576461 | L311 | ACCOLADE DR SL MRI | | 00802526578076 | L311 | ACCOLADE DR SL MRI | | 00802526559242 | L321 | ACCOLADE DR EL | | 00802526559259 | L321 | ACCOLADE DR EL | | 00802526572425 | L321 | ACCOLADE DR EL | | 00802526593260 | L321 | ACCOLADE DR EL | | 00802526559266 | L331 | ACCOLADE DR EL MRI | | 00802526559273 | L331 | ACCOLADE DR EL MRI | | 00802526572456 | L331 | ACCOLADE DR EL MRI | | 00802526576485 | L331 | ACCOLADE DR EL MRI | | 00802526578083 | L331 | ACCOLADE DR EL MRI | | 00802526592201 | L331 | ACCOLADE DR EL MRI | | 00802526559358 | S702 | ALTRUA 2 DR SL | | 00802526572517 | S702 | ALTRUA 2 DR SL | | 00802526576508 | S702 | ALTRUA 2 DR SL | | 00802526577000 | S702 | ALTRUA 2 DR SL | | 00802526578106 | S702 | ALTRUA 2 DR SL | | 00802526593208 | S702 | ALTRUA 2 DR SL | | 00802526559365 | S722 | ALTRUA 2 DR EL | | 00802526559372 | S722 | ALTRUA 2 DR EL | | 00802526576515 | S722 | ALTRUA 2 DR EL | | 00802526577017 | S722 | ALTRUA 2 DR EL | | 00802526578113 | S722 | ALTRUA 2 DR EL |",
      "word_count": 512
    },
    {
      "id": "deep_dbe9c401d28c822d_chunk_2",
      "doc_id": "deep_dbe9c401d28c822d",
      "doc_name": "Boston Scientific Recalls Accolade Pacemakers - FDA",
      "category": "FDA_Recalls",
      "chunk_num": 2,
      "text": "2 DR SL | | 00802526593208 | S702 | ALTRUA 2 DR SL | | 00802526559365 | S722 | ALTRUA 2 DR EL | | 00802526559372 | S722 | ALTRUA 2 DR EL | | 00802526576515 | S722 | ALTRUA 2 DR EL | | 00802526577017 | S722 | ALTRUA 2 DR EL | | 00802526578113 | S722 | ALTRUA 2 DR EL | | 00802526593239 | S722 | ALTRUA 2 DR EL | | 00802526559389 | U125 | VALITUDE CRT-P EL | | 00802526559396 | U125 | VALITUDE CRT-P EL | | 00802526573101 | U125 | VALITUDE CRT-P EL | | 00802526573118 | U125 | VALITUDE CRT-P EL | | 00802526577024 | U125 | VALITUDE CRT-P EL | | 00802526577109 | U125 | VALITUDE CRT-P EL | | 00802526578793 | U125 | VALITUDE CRT-P EL | | 00802526559402 | U128 | VALITUDE CRT-P EL MRI | | 00802526559419 | U128 | VALITUDE CRT-P EL MRI | | 00802526572609 | U128 | VALITUDE CRT-P EL MRI | | 00802526572616 | U128 | VALITUDE CRT-P EL MRI | | 00802526576522 | U128 | VALITUDE CRT-P EL MRI | | 00802526577031 | U128 | VALITUDE CRT-P EL MRI | | 00802526578120 | U128 | VALITUDE CRT-P EL MRI | | 00802526593284 | U128 | VALITUDE CRT-P EL MRI | | 00802526559433 | U225 | VISIONIST CRT-P EL | | 00802526572630 | U225 | VISIONIST CRT-P EL | | 00802526577048 | U225 | VISIONIST CRT-P EL | | 00802526577116 | U225 | VISIONIST CRT-P EL | | 00802526578809 | U225 | VISIONIST CRT-P EL | | 00802526559457 | U226 | VISIONIST CRT-P EL | | 00802526559464 | U226 | VISIONIST CRT-P EL | | 00802526577062 | U226 | VISIONIST CRT-P EL | | 00802526577123 | U226 | VISIONIST CRT-P EL | | 00802526559488 | U228 | VISIONIST CRT-P EL MRI | | 00802526572692 | U228 | VISIONIST CRT-P EL MRI | | 00802526577130 | U228 | VISIONIST CRT-P EL MRI | | 00802526578830 | U228 | VISIONIST CRT-P EL MRI | ## What to Do On December 12, 2024, Boston Scientific Corporation sent all affected customers an Urgent Medical Device Information letter recommending the following actions for health care providers: In addition, on December 16, 2024, the FDA issued an [FDA Safety Communication with recommendations for patients, caregivers, and health care providers](/medical-devices/safety-communications/accolade-pacemaker-devices-boston-scientific-and-potential-need-early-device-replacement-fda-safety \"Accolade Pacemaker Devices by Boston Scientific and Potential Need for Early Device Replacement - FDA Safety Communication \"): ## Reason for Recall Boston Scientific Corporation is recalling devices due to a manufacturing issue that could cause the device to enter Safety Mode under certain conditions. If the device enters Safety Mode, early device replacement is needed. Safety Mode is an intended feature that activates during critical device component failures. When the device experiences three power-on resets within 48 hours due to battery issues, Safety Mode is initiated. Once a device enters Safety Mode, it cannot be reversed and may cause these devices to only provide unipolar sensing and pacing, which can lead to serious injury or death due to interruption of pacing. Devices",
      "word_count": 512
    },
    {
      "id": "deep_dbe9c401d28c822d_chunk_3",
      "doc_id": "deep_dbe9c401d28c822d",
      "doc_name": "Boston Scientific Recalls Accolade Pacemakers - FDA",
      "category": "FDA_Recalls",
      "chunk_num": 3,
      "text": "an intended feature that activates during critical device component failures. When the device experiences three power-on resets within 48 hours due to battery issues, Safety Mode is initiated. Once a device enters Safety Mode, it cannot be reversed and may cause these devices to only provide unipolar sensing and pacing, which can lead to serious injury or death due to interruption of pacing. Devices in the ACCOLADE family of pacemakers and CRT-Ps have an increased chance to enter Safety Mode during remote data collection (telemetry) or other higher-powered operations. Additionally, devices in Safety Mode must be removed and replaced. The use of affected devices may cause serious adverse health consequences, including slow heartbeats (bradycardia), fainting (syncope), and death. There have been 832 reported injuries. There have been two reports of death. ## Device Use The ACCOLADE family of pacemakers is designed to treat slow heart rhythms (bradyarrhythmias) by providing dual-chamber (atrial and ventricular) and adaptive rate pacing. These devices include: ## Contact Information Customers in the U.S. with questions about this recall should contact Boston Scientific at 1-800-227-3422. ## Additional FDA Resources ## Additional Company Resources The advisory section of Boston Scientific’s Product Performance Report will include the latest information about this topic. Check to see if a specific device is included in this action by entering the model/serial in Boston Scientific’s [device lookup tool](The advisory section of Boston Scientific’s Product Performance Report will include the latest information about this topic. Check to see if a specific device is included in this action by entering the model/serial in Boston Scientific’s device lookup tool). ## Unique Device Identifier (UDI) The unique device identifier (UDI) helps identify individual medical devices sold in the United States from manufacturing through distribution to patient use. The UDI allows for more accurate reporting, reviewing, and analyzing of adverse event reports so that devices can be identified, and problems potentially corrected more quickly. ## How do I report a problem? Health care professionals and consumers may [report adverse reactions or quality problems](https://www.accessdata.fda.gov/scripts/medwatch/index.cfm?action=reporting.home) they experienced using these devices to MedWatch: The FDA Safety Information and Adverse Event Reporting Program. ## Content current as of: 03/03/2025 ## Regulated Product(s) Subscribe to Medical Device Safety and Recalls ![Food and Drug Administration Logo](/themes/custom/preview/assets/images/FDA_Logo_Icon_White.svg)",
      "word_count": 372
    }
  ]
}
