{
  "doc_id": "deep_3031066e9bd082a0",
  "doc_name": "Edwards Lifesciences LLC. Recalls Certitude Delivery System Due to Mold Overflow Defect Which May Obstruct Blood Flow - Medical Design and Outsourcing",
  "category": "MA_Recalls",
  "source": "deep_scrape",
  "ingested_at": "2026-06-03T18:13:36.608139",
  "chunk_count": 2,
  "chunks": [
    {
      "id": "deep_3031066e9bd082a0_chunk_0",
      "doc_id": "deep_3031066e9bd082a0",
      "doc_name": "Edwards Lifesciences LLC. Recalls Certitude Delivery System Due to Mold Overflow Defect Which May Obstruct Blood Flow - Medical Design and Outsourcing",
      "category": "MA_Recalls",
      "chunk_num": 0,
      "text": "[Medical Design and Outsourcing](https://www.medicaldesignandoutsourcing.com/) # Edwards Lifesciences LLC. Recalls Certitude Delivery System Due to Mold Overflow Defect Which May Obstruct Blood Flow By [FDA](https://www.medicaldesignandoutsourcing.com/author/fda/) *The FDA has identified this as a Class I recall, the most serious type of recall. Use of these devices may cause serious injuries or death.* ### Recalled Product(s) * Edwards LifeSciences Certitude Delivery System (used for delivery of Edwards SAPIEN 3 Transcatheter Heart Valve) * Model/Item Numbers: 9600CT20A, 9600CT23A, 9600CT26A, 9600CT29A, 9600SDS20A, 9600SDS23A, 9600SDS26A, 9600SDS29A * Lot Numbers: Select lot numbers between 60677270 and 60990824. * Manufacturing Dates: November 22, 2016 to July 10, 2017 * Distribution Dates: January 9, 2017 to July 17, 2017 * Devices Recalled in the U.S.: 1,730 ### Device Use The Edwards LifeSciences Certitude Delivery System is used for delivery of the Edwards SAPIEN 3 transcatheter heart valve (THV), typically used during a transcatheter aortic valve replacement. The Certitude Delivery System includes a balloon catheter that expands a compressed (crimped) THV, a loader that delivers the THV through the guiding tube, and extension tubing. During a procedure, the physician will first crimp the THV onto the balloon of the Certitude Delivery System. The Certitude Delivery System is then inserted into the body, usually during a transapical (inserted through small incision under left breast) or transaortic (inserted through small incision in the top right side of the chest) approach. The THV is then deployed through the guiding tube to the site of the native stenotic aortic valve, where it is expanded and fixed in place. ![](https://media-ecn.s3.amazonaws.com/embedded_image/2018/01/180112-recalled device.JPG) Image of the Edwards Certitude Delivery System (Credit: FDA) ### Reason for Recall Edwards LifeSciences is recalling its Certitude Delivery System due to a molding overflow defect in the button valve within the loader. The overflow material could detach during placement of the delivery system and potentially embolize into the patient. Such an embolism could obstruct blood flow to critical organs, leading to serious injury and/or a need to surgically extract the overflow material from the patient. In dire situations, severe neurologic, cardiac, limb, renal, or gastrointestinal injury may result. ### Who May be Affected * Hospitals and health care professionals performing a transcatheter aortic valve replacement using an Edwards Certitude Delivery System manufactured between November 22, 2016 to July 10, 2017. * Patients undergoing a transcatheter aortic valve replacement using an Edwards Certitude Delivery System manufactured between November 22, 2016 to July 10, 2017. ### What to Do On July 21, 2017, Edwards LifeSciences sent affected customers a “Recall Notification Letter” informing them of the device’s risks. In the letter, Edwards LifeSciences directed customers to: * Complete the “Acknowledgement Form” that accompanied the Recall Notification Letter. * Check all inventory for affected models of the Certitude Delivery System. * Return the “Acknowledgement Form” and all affected models of the Certitude Delivery System to Edwards LifeSciences as indicated in the Recall Notification Letter. #### Related Articles [Read More >](https://www.medicaldesignandoutsourcing.com/medical-device-applications/surgical/) [![An illustration of the Shockwave Medical C2 Aero IVL catheter breaking up arterial calcium. [Illustration courtesy of Johnson & Johnson MedTech]](https://www.medicaldesignandoutsourcing.com/wp-content/uploads/2026/05/Shockwave-C2-Aero-IVL-catheter-cracked-268x170.jpg)](https://www.medicaldesignandoutsourcing.com/jnj-shockwave-c2-aero-ivl-device-faster-more-flexible/) ##### [The new J&J Shockwave C2",
      "word_count": 512
    },
    {
      "id": "deep_3031066e9bd082a0_chunk_1",
      "doc_id": "deep_3031066e9bd082a0",
      "doc_name": "Edwards Lifesciences LLC. Recalls Certitude Delivery System Due to Mold Overflow Defect Which May Obstruct Blood Flow - Medical Design and Outsourcing",
      "category": "MA_Recalls",
      "chunk_num": 1,
      "text": "affected models of the Certitude Delivery System. * Return the “Acknowledgement Form” and all affected models of the Certitude Delivery System to Edwards LifeSciences as indicated in the Recall Notification Letter. #### Related Articles [Read More >](https://www.medicaldesignandoutsourcing.com/medical-device-applications/surgical/) [![An illustration of the Shockwave Medical C2 Aero IVL catheter breaking up arterial calcium. [Illustration courtesy of Johnson & Johnson MedTech]](https://www.medicaldesignandoutsourcing.com/wp-content/uploads/2026/05/Shockwave-C2-Aero-IVL-catheter-cracked-268x170.jpg)](https://www.medicaldesignandoutsourcing.com/jnj-shockwave-c2-aero-ivl-device-faster-more-flexible/) ##### [The new J&J Shockwave C2 Aero IVL device is faster and more flexible](https://www.medicaldesignandoutsourcing.com/jnj-shockwave-c2-aero-ivl-device-faster-more-flexible/) [![A photo of a surgeon threading a guidewire with Sentante's robotic system.](https://www.medicaldesignandoutsourcing.com/wp-content/uploads/2026/04/Sentante-Remote-268x170.jpg)](https://www.medicaldesignandoutsourcing.com/sentante-fda-total-product-life-cycle-program-tap-tips/) ##### [Lessons learned and FDA TAP tips from a breakthrough device developer](https://www.medicaldesignandoutsourcing.com/sentante-fda-total-product-life-cycle-program-tap-tips/) [![A close up image of Synergy Disc implanted in the cervical spine.](https://www.medicaldesignandoutsourcing.com/wp-content/uploads/2026/03/Synergy-Spine-Solutions-Disc-angle-close-up-268x170.jpg)](https://www.medicaldesignandoutsourcing.com/synergy-spine-cervical-disc-ceo-josh-butters-advice/) ##### [What’s next for cervical spine tech and startup Synergy Spine Solutions](https://www.medicaldesignandoutsourcing.com/synergy-spine-cervical-disc-ceo-josh-butters-advice/) [![A photo of nitinol, a nickel-titanium alloy used for medical devices such as stents, heart valves, catheters and orthopedics.](https://www.medicaldesignandoutsourcing.com/wp-content/uploads/2023/08/Nitinol-AdobeStock_80837041-268x170.jpg)](https://www.medicaldesignandoutsourcing.com/what-is-nitinol-and-where-is-it-used/) ##### [What is nitinol and where is it used?](https://www.medicaldesignandoutsourcing.com/what-is-nitinol-and-where-is-it-used/) ## Search Medical Design & Outsourcing * [Home](https://www.medicaldesignandoutsourcing.com/) * [Medical Device Business](https://www.medicaldesignandoutsourcing.com/medical-device-business/) + [Mergers & Acquisitions](https://www.medicaldesignandoutsourcing.com/medical-device-business/mergers-acquisitions/) + [Financial](https://www.medicaldesignandoutsourcing.com/medical-device-business/financial/) + [Regulatory](https://www.medicaldesignandoutsourcing.com/medical-device-business/regulatory/) * [Applications](https://www.medicaldesignandoutsourcing.com/medical-device-applications/) + [Cardiovascular](https://www.medicaldesignandoutsourcing.com/medical-device-applications/cardiovascular/) + [Devices](https://www.medicaldesignandoutsourcing.com/devices/) + [Imaging](https://www.medicaldesignandoutsourcing.com/imaging/) + [Implantables](https://www.medicaldesignandoutsourcing.com/medical-device-applications/implantables/) + [Medical Equipment](https://www.medicaldesignandoutsourcing.com/medical-equipment/) + [Orthopedic](https://www.medicaldesignandoutsourcing.com/medical-device-applications/orthopedic/) + [Surgical](https://www.medicaldesignandoutsourcing.com/medical-device-applications/surgical/) * [Technologies](https://www.medicaldesignandoutsourcing.com/medical-device-technologies/) + [Supplies and Components Index](https://www.medicaldesignandoutsourcing.com/supplies-components-index/) + [Contract Manufacturing](https://www.medicaldesignandoutsourcing.com/medical-device-contract-manufacturing/) + [Components](https://www.medicaldesignandoutsourcing.com/medical-device-technologies/components/) + [Electronics](https://www.medicaldesignandoutsourcing.com/medical-device-technologies/electronics/) + [Extrusions](https://www.medicaldesignandoutsourcing.com/medical-device-technologies/extrusions/) + [Materials](https://www.medicaldesignandoutsourcing.com/medical-device-technologies/materials/) + [Motion Control](https://www.medicaldesignandoutsourcing.com/medical-device-technologies/motion-control/) + [Prototyping](https://www.medicaldesignandoutsourcing.com/prototyping/) + [Pumps](https://www.medicaldesignandoutsourcing.com/medical-device-technologies/pumps/) + [Tubing](https://www.medicaldesignandoutsourcing.com/medical-device-technologies/tubing/) * [MedTech Resources](#) + [Medtech Events in 2026](https://www.medicaldesignandoutsourcing.com/medtech-industry-events/) + [The 2025 Medtech Big 100](https://www.medicaldesignandoutsourcing.com/2025-medtech-big-100-worlds-largest-medical-device-companies/) + [Medical Device Handbook](https://www.medicaldesignandoutsourcing.com/creating-medical-device-everything/) + [MedTech 100 Index](https://www.medtech100.com/) + [Subscribe to Print Magazine](https://www.medicaldesignandoutsourcing.com/subscribe-medical-design-outsourcing/) + [DeviceTalks](https://www.devicetalks.com/devicetalks-tuesdays-agenda/) + [Digital Editions](https://www.medicaldesignandoutsourcing.com/digital-editions/) + [eBooks](https://www.medicaldesignandoutsourcing.com/ebooks/) + [Educational Assets](/educational-assets/) + [Manufacturer Search](https://www.medicaldesignsourcing.com/) + [Podcasts](https://www.devicetalks.com/) + [Webinars / Digital Events](https://gateway.on24.com/wcc/experience/elitewtwhmedia/2927718/4415899/medical-design-outsourcing) + [Whitepapers](https://www.medicaldesignandoutsourcing.com/whitepaper/) + [Voices](/voices/) + [Views](/views/) + [Video](https://www.medicaldesignandoutsourcing.com/video/) * [2026 Leadership](https://leadership.medicaldesignandoutsourcing.com/) + [2025 Winners](https://leadership.medicaldesignandoutsourcing.com/2025-winners/) + [2024 Winners](https://leadership.medicaldesignandoutsourcing.com/2024-winners/) + [2023 Winners](https://www.medicaldesignandoutsourcing.com/2023-leadership-in-medtech-winners/) + [2022 Winners](https://www.medicaldesignandoutsourcing.com/2022-leadership-in-medtech-winners/) + [2021 Winners](https://www.medicaldesignandoutsourcing.com/2021-leadership-in-medtech-winners/) * [Women in Medtech](https://www.medicaldesignandoutsourcing.com/women-in-medtech/) * [Advertise](https://www.mediakit.medicaldesignandoutsourcing.com/) * [Subscribe](https://www.medicaldesignandoutsourcing.com/medical-design-enewsletter-sign-up/)",
      "word_count": 293
    }
  ]
}
