{
  "doc_id": "deep_331ed7c0803856ca",
  "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
  "category": "MA_Recalls",
  "source": "deep_scrape",
  "ingested_at": "2026-06-03T18:14:12.004184",
  "chunk_count": 18,
  "chunks": [
    {
      "id": "deep_331ed7c0803856ca_chunk_0",
      "doc_id": "deep_331ed7c0803856ca",
      "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
      "category": "MA_Recalls",
      "chunk_num": 0,
      "text": "MEDICAL DEVICES FDA Has Begun Building an Active Postmarket Surveillance System Report to Congressional Requesters July 2024 GAO-24-106699 United States Government Accountability Office United States Government Accountability Office Highlights of GAO-24-106699, a report to congressional requesters July 2024 MEDICAL DEVICES FDA Has Begun Building an Active Postmarket Surveillance System What GAO Found More than 1.7 million injuries and 83,000 deaths in the United States over a 10-year period were potentially linked to medical devices, according to a 2018 study of Food and Drug Administration (FDA) data. Medical devices include a wide range of products from surgical masks to implantable pacemakers. Active postmarket surveillance involves the ongoing review of evidence—derived from the analysis of data sources such as electronic health records, billing claims, pharmacy and other data—to detect medical device safety issues that may otherwise go unreported. FDA has taken steps to establish an active postmarket surveillance system for medical devices. These include: • establishing a coordinating center in 2016 to partner with FDA to organize a network of data sources (health systems and other collaborators); • completing in 2021 the cloud-based data infrastructure necessary to collect evidence of medical device performance while protecting patient privacy; and • planning to begin active postmarket surveillance of two medical devices by December 2024, with plans to expand over 5 years (see figure). Planned Expansion of FDA’s Active Postmarket Surveillance System aRepresents anticipated patient data totals. Not all patients will have necessarily used the devices under surveillance. bFDA anticipates completion of year 1 expansion by December 2024, contingent on funding availability. FDA has faced two key challenges establishing its system, according to agency officials: (1) limited use of unique device identifiers in electronic health records and billing claims, which makes identifying devices used by patients more difficult; and (2) funding considerations to support active surveillance. FDA has taken actions to encourage use of unique device identifiers, such as coordinating with federal entities and publishing a document advertising the benefits of use to health systems. In addition, FDA has estimated current and future active surveillance costs and is considering options for how to fund the work by advocating for alternative funding sources. GAO will continue to monitor FDA’s progress in establishing an active postmarket surveillance system. View GAO-24-106699. For more information, contact Mary Denigan-Macauley at (202) 512-7114 or DeniganMacauleyM@gao.gov. Why GAO Did This Study FDA is responsible for ensuring the safety and effectiveness of medical devices marketed in the U.S. GAO has previously reported on challenges FDA has faced in its oversight of the safety of medical products, including medical devices, and designated this as a high-risk issue area since 2009. Federal law mandated in 2012 that FDA establish an active postmarket surveillance system for medical devices. GAO was asked to review FDA’s efforts related to postmarket surveillance of medical devices. This report identifies and discusses the steps FDA has taken to establish an active postmarket surveillance system, and the key challenges FDA has faced in establishing this system and actions it has taken to address them. GAO reviewed documentation and interviewed officials from FDA and the",
      "word_count": 512
    },
    {
      "id": "deep_331ed7c0803856ca_chunk_1",
      "doc_id": "deep_331ed7c0803856ca",
      "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
      "category": "MA_Recalls",
      "chunk_num": 1,
      "text": "system for medical devices. GAO was asked to review FDA’s efforts related to postmarket surveillance of medical devices. This report identifies and discusses the steps FDA has taken to establish an active postmarket surveillance system, and the key challenges FDA has faced in establishing this system and actions it has taken to address them. GAO reviewed documentation and interviewed officials from FDA and the coordinating center working with FDA to establish its active surveillance system. In addition, GAO interviewed representatives from three health systems and one research organization. These were selected in part based on the types of data they contributed to the network organized by the coordinating center. GAO also interviewed associations representing device manufacturers, health care providers, and patients for their views on FDA’s efforts to establish its system. These were selected in part based on their work related to medical devices or active surveillance. The Department of Health and Human Services (of which FDA is a part) and the coordinating center working with FDA provided technical comments on a draft of this report, which GAO incorporated as appropriate. Page i GAO-24-106699 FDA Postmarket Surveillance of Medical Devices Letter 1 Background 5 FDA Has Conducted Foundational Activities for Its Active Postmarket Surveillance System and Plans to Begin Surveillance of Two Medical Devices 7 FDA Has Taken Actions to Address Challenges with Device Identification and Funding 13 Agency Comments and Third-Party Views 19 Appendix I GAO Contact and Staff Acknowledgments 20 Table Table 1: National Evaluation System for health Technology Coordinating Center (NESTcc) Research Network 8 Figures Figure 1: Example Applications of Real-World Evidence for Medical Devices 6 Figure 2: Timeline of Foundational Activities to Support an Active Surveillance System for Medical Devices 11 Figure 3: Planned Expansion of FDA’s Active Postmarket Surveillance System 13 Abbreviations CDRH Center for Devices and Radiological Health FDA Food and Drug Administration HHS Department of Health and Human Services NESTcc National Evaluation System for health Technology Coordinating Center Contents This is a work of the U.S. government and is not subject to copyright protection in the United States. The published product may be reproduced and distributed in its entirety without further permission from GAO. However, because this work may contain copyrighted images or other material, permission from the copyright holder may be necessary if you wish to reproduce this material separately. Page 1 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices 441 G St. N.W. Washington, DC 20548 July 24, 2024 The Honorable Anna G. Eshoo Ranking Member Subcommittee on Health Committee on Energy and Commerce House of Representatives The Honorable Debbie Dingell House of Representatives According to an analysis of 10 years of data from the Food and Drug Administration (FDA), more than 1.7 million injuries and 83,000 deaths in the United States were potentially linked to medical devices.1 Medical devices include a wide range of products—from surgical masks to implantable pacemakers—intended to prevent, diagnose, cure, treat, or mitigate disease or other conditions.2 Within FDA, the Center for Devices and Radiological Health (CDRH) is responsible for oversight of most medical devices marketed in the United",
      "word_count": 512
    },
    {
      "id": "deep_331ed7c0803856ca_chunk_2",
      "doc_id": "deep_331ed7c0803856ca",
      "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
      "category": "MA_Recalls",
      "chunk_num": 2,
      "text": "more than 1.7 million injuries and 83,000 deaths in the United States were potentially linked to medical devices.1 Medical devices include a wide range of products—from surgical masks to implantable pacemakers—intended to prevent, diagnose, cure, treat, or mitigate disease or other conditions.2 Within FDA, the Center for Devices and Radiological Health (CDRH) is responsible for oversight of most medical devices marketed in the United States.3 This oversight includes monitoring the safety and effectiveness of devices after they enter the market—known as postmarket surveillance. We have previously reported on challenges FDA has faced in its oversight of the safety of medical products, including medical devices. We have designated this as a high-risk issue area since 2009.4 For example, in 2012, we found that FDA’s process for identifying adverse events associated with medical devices (such as serious injuries or deaths) may not fully capture cybersecurity vulnerabilities for certain devices.5 We 1This analysis reviewed FDA data from 2008 through 2017. See International Consortium of Investigative Journalists, Medical Devices Harm Patients Worldwide As Governments Fail on Safety (Nov. 25, 2018). https://www.icij.org/investigations/implant-files/medical-devices-harm-patients-worldwide-as-governments-fail-on-safety/. 2See 21 U.S.C. § 321(h). 3Within FDA, the Center for Biologics Evaluation and Research regulates devices related to licensed blood and cellular products. 4For GAO’s full list of high-risk issue areas, see High-Risk Series: Efforts Made to Achieve Progress Need to Be Maintained and Expanded to Fully Address All Areas, GAO-23-106203 (Washington, D.C.: Apr. 20, 2023). 5GAO, Medical Devices: FDA Should Expand Its Consideration of Information Security for Certain Types of Devices, GAO-12-816 (Washington, D.C.: Aug. 31, 2012). Letter Page 2 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices recommended that FDA develop a more comprehensive plan to better identify and investigate these vulnerabilities. FDA agreed with and has implemented this recommendation. One postmarket surveillance mechanism FDA uses to identify adverse events is the agency’s Medical Device Reporting process. This passive postmarket surveillance depends on mandatory and voluntary reporting whereby device manufacturers, hospitals, patients, and others notify FDA about adverse events after they occur. FDA has recognized that this passive mechanism is inadequate due to incomplete and untimely reporting, as well as underreporting of adverse events. As a result, according to FDA, the Medical Device Reporting process should be used in tandem with other postmarket surveillance activities, including active surveillance. In contrast to passive postmarket surveillance, active postmarket surveillance involves the ongoing review of what FDA refers to as “real-world evidence.” Real-world evidence is produced by analyzing health care data, such as electronic health records and billing claims. Real-world evidence can be used to help understand a potential association between a device and an adverse event and to determine if any action should be taken as a result, such as initiating a device recall.6 For example, active surveillance analyses may identify safety issues such as reintervention, rehospitalizations, or other events, which may need to be investigated further to determine a potential association with a device. According to FDA’s website, active postmarket surveillance compliments existing passive postmarket surveillance by detecting potential safety risks that might not otherwise have been identified as quickly, or at all. The Food",
      "word_count": 512
    },
    {
      "id": "deep_331ed7c0803856ca_chunk_3",
      "doc_id": "deep_331ed7c0803856ca",
      "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
      "category": "MA_Recalls",
      "chunk_num": 3,
      "text": "device recall.6 For example, active surveillance analyses may identify safety issues such as reintervention, rehospitalizations, or other events, which may need to be investigated further to determine a potential association with a device. According to FDA’s website, active postmarket surveillance compliments existing passive postmarket surveillance by detecting potential safety risks that might not otherwise have been identified as quickly, or at all. The Food and Drug Administration Amendments Act of 2007 mandated that the agency establish an active postmarket risk identification and analysis system for drugs approved for the U.S. market; in 2012, the Food and Drug Administration Safety and Innovation Act specified that this system should also include medical devices.7 6For a recent GAO review of efforts at the Veterans Health Administration to monitor safety issues with implantable medical devices and efforts to track devices to patients, see Veterans Health Care: Improvements Needed in Patient Tracking for Non-Biological Implantable Medical Devices, GAO-24-106621 (Washington, D.C.: Mar. 27, 2024). 7Food and Drug Administration Amendments Act of 2007, Pub. L. No. 110-85, § 905, 121 Stat. 823, 944; Food and Drug Administration Safety and Innovation Act, Pub. L. No. 112-144, § 615, 126 Stat. 993, 1061 (2012). Page 3 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices You asked us to review FDA’s efforts to establish an active postmarket surveillance system for medical devices. In this report, we identify and discuss: (1) the steps FDA has taken to establish an active postmarket surveillance system; and (2) key challenges FDA has faced in establishing the system and actions the agency has taken to address these challenges. To identify the steps FDA has taken to establish an active postmarket surveillance system, we reviewed documentation from FDA and the National Evaluation System for health Technology Coordinating Center (NESTcc), the organization working with FDA to establish an active postmarket surveillance system for medical devices. We reviewed documentation from 2012, when Congress mandated FDA establish the system, through March 2024. The information we reviewed included a draft document published by NESTcc describing progress it has made to establish an active postmarket surveillance system. NESTcc’s real-world evidence network consists of health systems and other organizations contributing data to generate real-world evidence. We also reviewed statements of work and other documents developed by NESTcc governing the activities of contractors hired to help design and build the active surveillance system. In addition, we interviewed and received written responses from CDRH and NESTcc officials about their efforts to build an active postmarket surveillance system. We learned during the course of our review that NESTcc had conducted outreach with federal programs, such as within the Department of Defense and the Department of Veterans Affairs, to partner in FDA’s efforts to establish an active surveillance system. However, as of June 2024, NESTcc has not yet secured participation from a federal entity. Therefore, we focused our review on FDA. To identify key challenges FDA has faced with establishing an active postmarket surveillance system and actions the agency has taken to address these challenges, we reviewed a RAND Corporation report commissioned by NESTcc evaluating the sufficiency of electronic",
      "word_count": 512
    },
    {
      "id": "deep_331ed7c0803856ca_chunk_4",
      "doc_id": "deep_331ed7c0803856ca",
      "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
      "category": "MA_Recalls",
      "chunk_num": 4,
      "text": "an active surveillance system. However, as of June 2024, NESTcc has not yet secured participation from a federal entity. Therefore, we focused our review on FDA. To identify key challenges FDA has faced with establishing an active postmarket surveillance system and actions the agency has taken to address these challenges, we reviewed a RAND Corporation report commissioned by NESTcc evaluating the sufficiency of electronic health record and other data that could be used to support an active postmarket surveillance system.8 We also interviewed CDRH and NESTcc officials to 8RAND Corporation, Final Report on Lessons from the National Evaluation System for health Technology Coordinating Center (NESTcc) Test-Cases (Santa Monica, Ca.: 2022). Page 4 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices learn about challenges they have identified and actions taken to address challenges. In addition, we obtained perspectives on challenges from active surveillance stakeholders. This included interviews with a nongeneralizable selection of the following: • Representatives from three health systems and one research organization, chosen from among the 19 entities that contributed data to NESTcc’s real-world evidence network at the time of our review. NESTcc refers to these entities as network collaborators. We selected these four network collaborators to achieve diversity in the types of data contributed, including data such as from electronic health records, billing claims, pharmacies, and registries.9 These network collaborators were Mercy Health; Lahey Hospital and Medical Center; Duke University Health System; and the Stakeholders, Technology and Research Clinical Research Network. Two of these network collaborators (Mercy and Lahey) also participated in NESTcc pilot projects to test the use of real-world evidence to study medical devices. • Representatives from two medical device manufacturer associations—AdvaMed and the Medical Device Manufacturers Association. We selected these associations to achieve diversity in the size of the companies represented. Specifically, AdvaMed represented 400 companies of all sizes at the time of our review and the Medical Device Manufacturers Association represented 280 companies of all sizes, according to online information from these associations. We also selected these associations based on their work related to active postmarket surveillance, such as issuing public comments on active surveillance or publishing statements on real-world evidence. • Representatives from three medical associations whose providers treat patients that may use medical devices—the American College of Obstetricians and Gynecologists, the American College of Cardiology, and the American Academy of Orthopaedic Surgeons. For example, the American Academy of Orthopaedic Surgeons is the professional association representing surgeons performing joint replacements using artificial hips, knees, and other implantable medical devices. We also selected these associations based on their work related to 9Registries contain data from patients receiving care in clinical settings. For example, device registries capture information about patient experiences using medical devices, such as outcomes over time, and can be used to inform clinical decision-making. Page 5 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices medical devices, such as publishing information for providers on FDA’s oversight of medical devices. • Representatives from two patient associations that cover a broad range of patient health conditions and that have focused on medical device issues—the National Health Council and the",
      "word_count": 512
    },
    {
      "id": "deep_331ed7c0803856ca_chunk_5",
      "doc_id": "deep_331ed7c0803856ca",
      "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
      "category": "MA_Recalls",
      "chunk_num": 5,
      "text": "such as outcomes over time, and can be used to inform clinical decision-making. Page 5 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices medical devices, such as publishing information for providers on FDA’s oversight of medical devices. • Representatives from two patient associations that cover a broad range of patient health conditions and that have focused on medical device issues—the National Health Council and the American Heart Association. For example, the National Health Council published information on patient perspectives regarding real-world evidence.10 We conducted this performance audit from March 2023 to July 2024 in accordance with generally accepted government auditing standards. Those standards require that we plan and perform the audit to obtain sufficient, appropriate evidence to provide a reasonable basis for our findings and conclusions based on our audit objectives. We believe that the evidence obtained provides a reasonable basis for our findings and conclusions based on our audit objectives. FDA conducts passive postmarket surveillance on medical devices, including through the agency’s Medical Device Reporting process. Through this process, device manufacturers, importers, and device user facilities (e.g., hospitals and nursing homes) are required to submit reports informing FDA about adverse events that have occurred, such as device-related deaths, serious injuries, and certain device malfunctions.11 FDA also encourages health care professionals, patients, and consumers to voluntarily submit reports. FDA reviews these reports and examines the adverse event history of specific devices as well as the histories of similar devices. According to FDA’s website, the Medical Device Reporting process may provide incomplete information related to adverse events or contain inaccurate, untimely, and unverified data. As a result, Medical Device Reporting comprises only one component of a postmarket surveillance system and must be supplemented by other efforts such as 10National Health Council, Patient Perspectives on Real-World Evidence: A Roundtable to Gather Views, Needs, And Recommendations. (Washington, D.C.: n.d.). 11User facilities submit reports of deaths to FDA and the manufacturer, and reports of serious injuries to the manufacturer or, if the manufacturer is unknown, to FDA. User facilities are not required to submit device malfunction reports. Importers submit reports of death and serious injuries to FDA and the manufacturer, and reports of device malfunctions to the manufacturer. Importers are not required to submit device malfunction reports to FDA. Manufacturers submit reports of deaths, serious injuries, and device malfunctions to FDA. See 21 C.F.R. § 803.20(b). Background FDA’s Medical Device Reporting Process Page 6 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices active surveillance to identify adverse events, according to FDA’s website. Active surveillance involves the use of real-world evidence to detect medical device safety issues that may otherwise go unreported. Real-world evidence relies on the analyses of data from sources such as electronic health records, billing claims, pharmacy data, as well as medical device and disease registries. Real-world evidence can also come from patient-generated data, such as from mobile health applications, or wearable devices. Real-world evidence can be used for other purposes beyond active postmarket surveillance. This includes the use of real-world evidence to support the marketing authorization process for certain devices, for which FDA must determine",
      "word_count": 512
    },
    {
      "id": "deep_331ed7c0803856ca_chunk_6",
      "doc_id": "deep_331ed7c0803856ca",
      "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
      "category": "MA_Recalls",
      "chunk_num": 6,
      "text": "health records, billing claims, pharmacy data, as well as medical device and disease registries. Real-world evidence can also come from patient-generated data, such as from mobile health applications, or wearable devices. Real-world evidence can be used for other purposes beyond active postmarket surveillance. This includes the use of real-world evidence to support the marketing authorization process for certain devices, for which FDA must determine if sufficient evidence exists to ensure the safety and effectiveness of a given device before authorizing the device for the U.S. market. In addition, the device industry can use real-world evidence to support the development of new devices and providers can use real-world evidence to assist with clinical decision-making regarding a device (see figure 1 and sidebar). Figure 1: Example Applications of Real-World Evidence for Medical Devices aPatient-generated data includes information from mobile health applications and wearable devices. bMarketing authorization for certain devices requires FDA to determine if sufficient evidence exists to ensure the safety and effectiveness of a given device before authorizing the device for the U.S. market. Active Postmarket Surveillance and Other Applications of Real-World Evidence for Medical Devices Example Use of Real-World Evidence to Inform Clinical Care Kaiser Permanente has used real-world evidence from device registries and electronic health records to identify which medical devices have higher-than-expected rates of revision. Revision may result from complications or device-associated problems. This information may inform clinical decisions about patient care. Source: Joint Commission Journal on Quality and Patient Safety. | GAO-24-106699 Page 7 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices FDA has partnered with NESTcc to conduct foundational activities, such as obtaining data from network collaborators to generate and evaluate real-world evidence to support its active postmarket surveillance system. In 2023, FDA partnered with NESTcc to begin active surveillance of two devices by December 2024, with plans to further expand the system. In 2013, FDA published a report outlining its vision for a national system for medical device postmarket surveillance, which included the ability to identify potential safety issues in near real-time from a variety of privacy-protected data sources. The report discussed the need to identify a governing structure, practices, and methods necessary to facilitate the creation of a sustainable national postmarket surveillance system that would complement existing medical device postmarket surveillance efforts.12 Since then, to support its active postmarket surveillance system, FDA has partnered with NESTcc to conduct three foundational activities: (1) organized collaborators to contribute data to its real-world evidence network; (2) built the data infrastructure for a real-world evidence network; and (3) leveraged stakeholder expertise to plan an active surveillance system. In September 2016, FDA awarded a grant to the Medical Device Innovation Consortium—a public-private partnership of government and medical device industry stakeholders—to build a data network. The purpose of this network was to generate real-world evidence for a variety of uses including premarket uses, such as FDA’s marketing authorization process, as well as postmarket uses, such as active surveillance. Using this FDA funding, the Medical Device Innovation Consortium established NESTcc in 2016 to build this real-world evidence network. As of March 2024, NESTcc had",
      "word_count": 512
    },
    {
      "id": "deep_331ed7c0803856ca_chunk_7",
      "doc_id": "deep_331ed7c0803856ca",
      "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
      "category": "MA_Recalls",
      "chunk_num": 7,
      "text": "industry stakeholders—to build a data network. The purpose of this network was to generate real-world evidence for a variety of uses including premarket uses, such as FDA’s marketing authorization process, as well as postmarket uses, such as active surveillance. Using this FDA funding, the Medical Device Innovation Consortium established NESTcc in 2016 to build this real-world evidence network. As of March 2024, NESTcc had organized 19 network collaborators. These 12FDA, Strengthening Our National System For Medical Device Postmarket Surveillance: Update and Next Steps. (Silver Spring, Md.: April 2013). FDA Has Conducted Foundational Activities for Its Active Postmarket Surveillance System and Plans to Begin Surveillance of Two Medical Devices FDA Has Conducted Three Foundational Activities Necessary for Its Active Postmarket Surveillance System Organized Collaborators to Contribute to a Real-World Evidence Network Page 8 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices collaborators are mostly health systems, but also include research organizations and others to contribute electronic health records, billing claims, and other data (see table 1).13 Table 1: National Evaluation System for health Technology Coordinating Center (NESTcc) Research Network Network collaborator (Month/year joined) Organization type Data sources CVS Health (November 2020) Health care company Claims, patient-generateda, pharmacy, and billing Duke Health (July 2017) Health systemb Electronic health records, public claims, private claims, unique device identifier, pharmacy, and registry Carelon Research (Formerly Health Core) (July 2017) Health care research organization Private claims, unique device identifier, and registry INSIGHT Clinical Research Network (August 2017) Health care research organization Electronic health records, public claims, private claims, pharmacy, registry, and patient-generated Lahey Hospital & Medical Center (January 2018) Health system Electronic health records Mayo Clinic (July 2017) Health system Electronic health records, public claims, private claims, pharmacy, registry, and patient-generated MDEpiNet (August 2017) Health care research organization Electronic health records, public claims, private claims, pharmacy, and registry MedStar Health (December 2020) Health system Electronic health records, pharmacy, billing, supply chain, and claims Mercy (July 2017) Health system Electronic health records, public claims, private claims, unique device identifiers, pharmacy, and registry NorthWest EHealth/Discover-Now (July 2020) Health care research organization Electronic health records, claims, and pharmacy OneFlorida+ Clinical Research Network (January 2017) Health care research organization Electronic health records, public claims, private claims, and registry PEDSnet (July 2017) Health system Electronic health records, public claims, private claims, pharmacy, and registry Regenstrief Institute (October 2020) Health care research organization Electronic health records, claims, and pharmacy 13A health system comprises at least one hospital and one group of physicians that provide health care services including primary and specialty care and are connected under common ownership or joint management. Page 9 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices Network collaborator (Month/year joined) Organization type Data sources Stanford Health Care (December 2021) Health system Electronic health records, pharmacy Stakeholders, Technology, and Research Clinical Research Network (June 2018) Health care research organization Electronic health records, public claims, private claims, pharmacy, registry, and patient-generated University of California San Francisco Health (July 2021) Health system Electronic health records, claims, pharmacy, and registry Vanderbilt University Medical Center (August 2017) Health system Electronic health records, public claims, private claims,",
      "word_count": 512
    },
    {
      "id": "deep_331ed7c0803856ca_chunk_8",
      "doc_id": "deep_331ed7c0803856ca",
      "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
      "category": "MA_Recalls",
      "chunk_num": 8,
      "text": "(December 2021) Health system Electronic health records, pharmacy Stakeholders, Technology, and Research Clinical Research Network (June 2018) Health care research organization Electronic health records, public claims, private claims, pharmacy, registry, and patient-generated University of California San Francisco Health (July 2021) Health system Electronic health records, claims, pharmacy, and registry Vanderbilt University Medical Center (August 2017) Health system Electronic health records, public claims, private claims, pharmacy, registry, and patient-generated Weill Cornell Medicine (August 2017) Medical school with physician practices and affiliated hospitals Electronic health records, public claims, private claims, pharmacy, registry, and patient-generated Yale New Haven Health (July 2017) Health system Electronic health records, public claims, private claims, and registry Source: GAO analysis of NESTcc information. | GAO-24-106699 aPatient-generated data includes information from mobile health applications and wearable devices. bA health system comprises at least one hospital and one group of physicians that provide health care services including primary and specialty care and are connected under common ownership or joint management. In June 2019, FDA awarded funds to NESTcc to begin work on an active postmarket surveillance system. Since then, NESTcc has built the infrastructure to analyze data from network collaborators to generate real-world evidence for a variety of purposes, including to support active surveillance. According to NESTcc documentation, this included developing data governance principles and analytic methods, as well as building a data cloud to protect patient data privacy. NESTcc also sponsored pilot projects to evaluate the use of data sources needed to generate real-world evidence. Data governance. Data governance is a framework or structure for ensuring the accessibility, quality, and transparency of data. In February 2020, NESTcc published a Data Quality Framework that included data governance principles for network collaborators and other organizations wishing to work with NESTcc. These standards included protocols for data access and use, such as guidance on data quality assurance for accurate, traceable, and timely data. Representatives from the two device industry stakeholder groups we Built the Data Infrastructure for a Real-World Evidence Network Page 10 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices interviewed underscored the importance of data governance when using real-world evidence. Analytic methods. In February 2020, NESTcc published a Methods Framework to identify principles for medical device study designs using real-world evidence. This included guidance on a range of study areas such as objectives, target population, sample size, and how to appropriately characterize a medical device in a study. For example, when characterizing a device, NESTcc requires researchers to include the device brand and model number, any accessories, sizing, mode of action, and intended use. Data cloud. In November 2020, NESTcc began work on a federated data cloud to safeguard data access and patient privacy. According to NESTcc documentation, this federated data cloud protects patient privacy because patient-level data remains under the control of the entities where the data originated. Specifically, analyses occur within the data systems of the health system or other source, and only aggregated results are shared to the data cloud. Two NESTcc network collaborators we interviewed stressed the importance of protecting patient privacy. NESTcc built this cloud using data from",
      "word_count": 512
    },
    {
      "id": "deep_331ed7c0803856ca_chunk_9",
      "doc_id": "deep_331ed7c0803856ca",
      "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
      "category": "MA_Recalls",
      "chunk_num": 9,
      "text": "federated data cloud protects patient privacy because patient-level data remains under the control of the entities where the data originated. Specifically, analyses occur within the data systems of the health system or other source, and only aggregated results are shared to the data cloud. Two NESTcc network collaborators we interviewed stressed the importance of protecting patient privacy. NESTcc built this cloud using data from two health systems within NESTcc’s real-world evidence network. By July 2021, NESTcc had an operational data cloud that was made available for research projects. Pilot projects. Beginning in 2018, NESTcc funded 21 pilot projects to evaluate the use of real-world evidence for a variety of purposes, including active surveillance (see sidebar). NESTcc also contracted with the RAND Corporation to summarize lessons learned from these pilot projects and to identify opportunities for improving the use of real-world evidence to study medical devices.14 For example, RAND highlighted the importance of identifying network collaborators with large enough data sets to address pilot project research questions. RAND published its final report in 2022. NESTcc convened working groups to guide plans to build its active postmarket surveillance system. These working groups included stakeholders from the device industry, providers, and health systems. Beginning in July 2020, NESTcc formed or planned working groups to assist with planning the active surveillance system: • IT Cloud working group, tasked with designing the data infrastructure needed to perform active surveillance. 14RAND Corporation, 2022. Example Pilot Project for Real-World Evidence Generation NESTcc sponsored 21 pilot projects to evaluate the use of real-world evidence for active surveillance, among other purposes. One project examined the feasibility of using electronic health records and claims data to study failures in implantable leads (electrodes) for pacemakers and defibrillators. Source: GAO review of National Evaluation System for health Technology Coordinating Center (NESTcc) information. | GAO-24-106699 Leveraged Stakeholder Expertise to Plan an Active Postmarket Surveillance System Page 11 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices • Active Surveillance Methodology working group, tasked with developing methods to analyze real-world evidence to support active surveillance. • Data Curation working group, tasked with ensuring data standardization across network collaborators for the purposes of active surveillance. In August 2021, NESTcc published a draft plan outlining detailed project management and technical steps for the active surveillance system, which included goals for the overall system architecture and established project milestones. Figure 2: Timeline of Foundational Activities to Support an Active Surveillance System for Medical Devices aFood and Drug Administration Safety and Innovation Act, Pub. L. No. 112-144, § 615, 126 Stat. 993, 1061 (2012). bFood and Drug Administration (FDA), Strengthening Our National System For Medical Device Postmarket Surveillance: Update and Next Steps. (Silver Spring, Md: April 2013). cThrough NESTcc, FDA contracted with the RAND Corporation to conduct an evaluation of lessons learned from pilot projects that assessed the use of real-world evidence for medical device safety and effectiveness. See RAND Corporation, Final Report on Lessons from the National Evaluation System for health Technology Coordinating Center (NESTcc) Test-Cases (Santa Monica, Ca.: 2022). Page 12 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices In October",
      "word_count": 512
    },
    {
      "id": "deep_331ed7c0803856ca_chunk_10",
      "doc_id": "deep_331ed7c0803856ca",
      "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
      "category": "MA_Recalls",
      "chunk_num": 10,
      "text": "NESTcc, FDA contracted with the RAND Corporation to conduct an evaluation of lessons learned from pilot projects that assessed the use of real-world evidence for medical device safety and effectiveness. See RAND Corporation, Final Report on Lessons from the National Evaluation System for health Technology Coordinating Center (NESTcc) Test-Cases (Santa Monica, Ca.: 2022). Page 12 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices In October 2023, NESTcc contracted with a vendor to develop the capability for FDA to begin active surveillance of two medical devices. These two devices are the duodenoscope, which is a lighted tube used for viewing the small intestine, and devices used in gallbladder removal, such as robotically assisted surgical devices (see sidebar). The duodenoscope was selected due to known safety issues (infections) related to use of the device, according to FDA officials. The robotically assisted surgical devices for gallbladder removal were selected because use of these devices is more likely to be captured in electronic health records and claims data, according to these officials. The vendor was tasked with developing the capability for FDA to monitor data on these devices from at least two and up to six entities, which FDA refers to as data partners. Data partners may be existing NESTcc network collaborators, or they may be new entities; the goal is to have access to data for at least 10 million patients, according to FDA documentation. Representatives from two NESTcc network collaborators we spoke with commented that building a data network with enough data sources is critical to ensuring that an active postmarket surveillance system can detect adverse events. NESTcc and its vendor began outreach to 14 potential data partners beginning in February 2024. As of April 2024, they have secured the participation of one data partner.15 FDA officials estimate this work will be completed by December 2024, contingent on funding availability. According to FDA officials, after the completion of this work, the agency plans to carry out a stepwise expansion of its active surveillance capabilities over 5 years. In 2025 and 2026, FDA plans to add four devices per year and to onboard data partners yielding 10 million new patients in each of years 2 and 3, with further additions as needed annually (see figure 3). 15NESTcc is also conducting outreach with programs across various federal entities, including the Department of Defense and the Department of Veterans Affairs but, as of June 2024, has not yet secured participation, according to NESTcc officials. FDA Plans to Begin Active Postmarket Surveillance of Two Medical Devices Initial Devices Monitored Under the Food and Drug Administration’s (FDA) Active Surveillance System Duodenoscope Duodenoscopes are flexible tubes inserted through the mouth, throat, and stomach to view the small intestine to diagnose and treat problems in the pancreas. According to FDA, in the United States, duodenoscopes are used in more than 500,000 procedures per year. FDA has conducted ongoing surveillance activities to monitor infections associated with procedures using duodenoscopes. Robotically Assisted Surgical Devices Used in Gallbladder Removal (Cholecystectomy) These devices enable surgeons to use computer software and technology to perform pre-operative activities and",
      "word_count": 512
    },
    {
      "id": "deep_331ed7c0803856ca_chunk_11",
      "doc_id": "deep_331ed7c0803856ca",
      "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
      "category": "MA_Recalls",
      "chunk_num": 11,
      "text": "intestine to diagnose and treat problems in the pancreas. According to FDA, in the United States, duodenoscopes are used in more than 500,000 procedures per year. FDA has conducted ongoing surveillance activities to monitor infections associated with procedures using duodenoscopes. Robotically Assisted Surgical Devices Used in Gallbladder Removal (Cholecystectomy) These devices enable surgeons to use computer software and technology to perform pre-operative activities and surgical procedures. These devices can be leveraged for a range of procedures including gallbladder removal. Source: GAO summary of FDA information; phonlamaiphoto, olgasparrow/stock.adobe.com (photos). | GAO-24-106699 Page 13 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices Figure 3: Planned Expansion of FDA’s Active Postmarket Surveillance System aRepresents anticipated patient data totals. Not all patients will have necessarily used the devices under surveillance. bFDA anticipates completion of Year 1 expansion by December 2024, contingent on funding availability. FDA has faced two key challenges in establishing its active postmarket surveillance system for medical devices, according to FDA officials. First, there is limited use of unique device identifiers among health care providers and payers, which makes identifying devices that patients use more difficult. Second, there are funding considerations regarding the establishment of FDA’s active postmarket surveillance system. FDA has taken actions to address these challenges. FDA Has Taken Actions to Address Challenges with Device Identification and Funding Page 14 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices Unique device identifiers are important for linking patients to the medical devices they use (see sidebar); yet health care providers and payers generally do not capture these identifiers in electronic health and claims records, according to FDA officials and NESTcc. This can make identification of devices used by patients, and therefore active surveillance related to those devices, challenging. The RAND Corporation, in its assessment of NESTcc’s pilot projects testing the use of real-world evidence to study medical devices, also identified this as a challenge. RAND found that pilot projects using electronic health records that did not contain unique device identifiers took significantly more time to identify patients using specific devices of interest when compared to projects where unique device identifier information was available. Moreover, in some cases, pilot projects had difficulty identifying a sufficient number of patients using a given device to allow the project to move forward due to a lack of device identifier information.16 Representatives from one health system and two provider groups we interviewed said there are challenges with collecting unique device identifier information at the point of care, including administrative burden on providers and lack of a consistent mechanism to capture this information. While FDA has the authority to require that medical devices include a unique device identifier, the agency does not have the authority to mandate that providers capture such identifiers in electronic health records at the point of care or use identifiers for billing purposes, according to FDA officials. FDA has taken actions to encourage this adoption, including: Promoted the benefits of unique device identifiers to health systems. Supported in part by funding from FDA, in April 2023, NESTcc published A Playbook for Health System Unique Device Identifier Implementation at",
      "word_count": 512
    },
    {
      "id": "deep_331ed7c0803856ca_chunk_12",
      "doc_id": "deep_331ed7c0803856ca",
      "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
      "category": "MA_Recalls",
      "chunk_num": 12,
      "text": "providers capture such identifiers in electronic health records at the point of care or use identifiers for billing purposes, according to FDA officials. FDA has taken actions to encourage this adoption, including: Promoted the benefits of unique device identifiers to health systems. Supported in part by funding from FDA, in April 2023, NESTcc published A Playbook for Health System Unique Device Identifier Implementation at the Point of Care that described benefits to health systems of using unique device identifiers.17 Those benefits include better information through unique device identifiers for clinical 16RAND Corporation, 2022. 17National Evaluation System for health Technology Coordinating Center. A Playbook for Health System Unique Device Identifier Implementation at the Point of Care (Arlington, Va.: April 2023). Limited Use of Unique Device Identifiers Among Providers and Payers Unique Device Identifiers A unique device identifier is a unique identification code associated with a given device. This code identifies the device manufacturer and provides device-specific information (such as model) and production-specific information (such as a lot number). The Unique Device Identification System final rule, published by the Food and Drug Administration in 2013 in response to federal law, requires the label and package of a medical device to include a unique device identifier, with some exceptions, to provide for adequate identification of devices in the United States through distribution and use. FDA has phased in compliance over the past decade, as required by the rule. Source: GAO review of 78 Fed. Reg. 58786. | GAO-24-106699 Page 15 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices decision-making, supply chain management, and device recall management. For example, the document describes traditional recall management for health systems without the aid of unique device identifiers as a labor-intensive and inefficient process that requires manual review of potentially hundreds of patient health records. The document also describes testimonial evidence from a provider indicating that use of unique device identifiers to support recalls resulted in quicker and more definitive identification of devices and patients and required significantly less effort from staff. Advocated for capture of unique device identifiers in health care claims transactions. FDA has advocated for the capture of unique device identifiers in the Department of Health and Human Services’ (HHS) national standard for electronic health care billing claims transactions.18 For example, FDA has supported capture of certain parts of unique device identifiers in this national standard— specifically, for high-risk implantable devices and only where both the provider and payer agree to the exchange of this information, according to FDA officials. This proposal was one of several changes, the others not specific to medical devices, included in an updated version of the standard considered by HHS. However, in June 2023, HHS’s National Committee on Vital and Health Statistics, which is one federal committee that advises the Secretary of Health and Human Services on national health information policy, did not recommend an updated version of the standard. The addition of a field for unique device identifier was not one of the reasons the committee cited for its decision against adoption of the updated standard, according to documentation from the",
      "word_count": 512
    },
    {
      "id": "deep_331ed7c0803856ca_chunk_13",
      "doc_id": "deep_331ed7c0803856ca",
      "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
      "category": "MA_Recalls",
      "chunk_num": 13,
      "text": "Vital and Health Statistics, which is one federal committee that advises the Secretary of Health and Human Services on national health information policy, did not recommend an updated version of the standard. The addition of a field for unique device identifier was not one of the reasons the committee cited for its decision against adoption of the updated standard, according to documentation from the committee. The committee noted that the capability to capture unique device identifiers in health care claims transactions was an important concern pertaining to HHS implementation guidance rather than the standard update under consideration. Accordingly, the committee encouraged FDA to review the stakeholder concerns the committee received regarding the capture of these identifiers. In July 2023, FDA published a letter to the committee acknowledging this as a setback in the agency’s efforts to promote adoption of unique device 18Federal law requires HHS to maintain a national standard for electronic claims transactions that applies to all health plans and health care providers who conduct such transactions. Health Insurance Portability and Accountability Act of 1996, Pub. L. No. 104-191, §§ 261-64, 110 Stat. 1936, 2021 (codified at 42 U.S.C. § 1320d et seq). Page 16 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices identifiers and encouraged the committee to work to resolve open issues with adopting the updated standard.19 Coordinated with HHS’s Office of the National Coordinator for Health Information Technology. FDA has been in conversations with this office to discuss expanded capture of unique device identifiers in health information technology, according to FDA officials. For example, FDA met with this office in December 2023 to discuss expanded capture of unique device identifiers in electronic health record software and other technology certified by this office under the federal Health Information Technology Certification Program. This office helps coordinate nationwide efforts to implement and use health information technology and the electronic exchange of health information in the United States. The Health Information Technology Certification Program is a voluntary program that certifies that health information technology products available in the United States meet criteria related to the capture, access, and exchange of a patient’s health data, according to officials from this office. Currently, to meet requirements under this program, certified health information technology must make a data field available for unique device identifiers for patient data related to implantable devices only.20 FDA has pushed to expand the capture of unique device identifiers under this program for all devices for which unique device identifier rule requirements apply. As of March 2024, this change has not been adopted. However, even if adopted under the program, officials from the Office of the National Coordinator noted that this would enable health information technology to capture and exchange unique device identifiers for non-implantable devices but would not require that identifiers be used by providers or others. FDA officials told us that the agency is considering how to fund its active surveillance work, including funding necessary to onboard data partners. The estimated cost to establish and maintain an active postmarket surveillance system is $8 million per year, and FDA plans to",
      "word_count": 512
    },
    {
      "id": "deep_331ed7c0803856ca_chunk_14",
      "doc_id": "deep_331ed7c0803856ca",
      "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
      "category": "MA_Recalls",
      "chunk_num": 14,
      "text": "and exchange unique device identifiers for non-implantable devices but would not require that identifiers be used by providers or others. FDA officials told us that the agency is considering how to fund its active surveillance work, including funding necessary to onboard data partners. The estimated cost to establish and maintain an active postmarket surveillance system is $8 million per year, and FDA plans to allocate $5 million of its current annual appropriations for this purpose, according to FDA officials. To address this challenge, FDA has taken the following actions: 19FDA, FDA Letter Regarding the National Committee of Vital Health Statistics Recommendation on the Updated Version of the X12 Standard for Claims and Electronic Remittance Advice Transactions (July 28, 2023). 20See 45 C.F.R. § 170.315(a)(14). Funding Considerations to Support an Active Postmarket Surveillance System Page 17 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices Estimated current and future active postmarket surveillance costs. FDA has estimated current and future active postmarket surveillance costs by conducting an Independent Government Cost Estimate, completed in January 2023, to inform the agency’s understanding of the contracting costs to build and maintain its active surveillance system, according to agency officials.21 Also, in February 2023, FDA issued a Sources Sought Notice, which solicited information from potential contractors on technical capabilities and costs to build and maintain the system. As part of these efforts, FDA has estimated costs to onboard data partners to contribute data to the system to be between $600,000 and $1 million (annual cost per partner). Requested additional appropriations. To fund active postmarket surveillance for fiscal year 2024, FDA requested an additional $3 million in annual appropriations, as documented in the agency’s fiscal year 2024 budget justification.22 In April 2024, FDA officials told us that the agency did not receive the requested increase in its fiscal year 2024 appropriations.23 FDA officials stated that they intend to continue building the active surveillance system using current appropriations. However, doing so without an addition to FDA’s appropriations would mean taking away from other postmarket priorities at FDA, according to officials, such as investigating adverse events reported to the agency. Advocated for additional funding through device user fees. FDA has advocated that funding generated from device user fees be applied to the agency’s postmarket surveillance activities, including establishing an active surveillance system. Federal law allows FDA to use device user fees primarily to fund its device premarket activities, 21An Independent Government Cost Estimate is an estimate of the expected cost of a contract. These estimates are developed by government personnel before soliciting contractor proposals or making contract awards. 22Department of Health and Human Services, Food and Drug Administration Fiscal Year 2024 Justification of Estimates for Appropriations Committees. 23FDA did not make a similar request in the agency’s fiscal year 2025 budget justification. Page 18 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices such as FDA’s review of applications to market devices.24 Using device fees solely for the establishment of a postmarket active surveillance system is not likely to be allowed under current law, according to FDA.25 To change activities device user fees can be",
      "word_count": 512
    },
    {
      "id": "deep_331ed7c0803856ca_chunk_15",
      "doc_id": "deep_331ed7c0803856ca",
      "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
      "category": "MA_Recalls",
      "chunk_num": 15,
      "text": "not make a similar request in the agency’s fiscal year 2025 budget justification. Page 18 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices such as FDA’s review of applications to market devices.24 Using device fees solely for the establishment of a postmarket active surveillance system is not likely to be allowed under current law, according to FDA.25 To change activities device user fees can be used for, FDA would need to work with industry and Congress. Specifically, as part of the user fee reauthorization process, FDA is required to negotiate user fees amounts with industry stakeholders and submit recommendations to Congress based on these negotiations to inform reauthorization. During the most recent round of negotiations for the 2022 reauthorization, FDA proposed using some user fee funds to enhance postmarket surveillance activities, including establishing an active surveillance system, according to FDA officials. According to these officials, industry did not agree to this change for the 2022 reauthorization. In contrast to medical device user fees, beginning in 2002, federal law allowed FDA to use funding from drug user fees to support the agency’s drug-related postmarket surveillance activities, such as developing and using improved analytical tools to assess potential safety problems.26 FDA has taken the important step of engaging its stakeholders, including potential data contributors and Congress, to develop and communicate the costs of an active surveillance system. Engaging these stakeholders is a critical ongoing effort to ensuring an adequately funded, robust active postmarket surveillance system that can help FDA better fulfill its mission of ensuring the safety and effectiveness of medical devices marketed in the United States. We will continue to monitor FDA’s progress in establishing this system. 24Federal law authorizes FDA to collect user fees to supplement the annual funding that Congress provides the agency for the purposes of conducting specified activities. Fees are collected and available for obligation only to the extent and in the amount provided in advance in appropriations acts. The Medical Device User Fee and Modernization Act of 2002 authorized user fees for medical devices. Pub. L. No. 107-250, § 102(a), 116 Stat. 1588, 1589 (codified as amended at 21 U.S.C. §§ 379i and 379j). It must be reauthorized every 5 years; the user fees were most recently reauthorized in 2022 and will be in place until 2027. Continuing Appropriations and Ukraine Supplemental Appropriations Act, 2023, Pub. L. No. 117-180, 136 Stat. 2114 (2022). 25See also 21 U.S.C. §§ 379j(h)(1); 379i(9). 26Prescription Drug User Fee Amendments of 2002, Pub. L. 107-188, tit. V, subtit. A, § 503, 116 Stat. 687 (codified at 21 U.S.C. § 379g(6)(F)). Page 19 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices We provided a draft of this report to HHS, of which FDA is a part, and NESTcc for review and comment. HHS and NESTcc provided technical comments, which we incorporated as appropriate. As agreed with your offices, unless you publicly announce the contents of this report earlier, we plan no further distribution until 30 days from the report date. At that time, we will send copies of this report to the appropriate congressional committees, the",
      "word_count": 512
    },
    {
      "id": "deep_331ed7c0803856ca_chunk_16",
      "doc_id": "deep_331ed7c0803856ca",
      "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
      "category": "MA_Recalls",
      "chunk_num": 16,
      "text": "FDA is a part, and NESTcc for review and comment. HHS and NESTcc provided technical comments, which we incorporated as appropriate. As agreed with your offices, unless you publicly announce the contents of this report earlier, we plan no further distribution until 30 days from the report date. At that time, we will send copies of this report to the appropriate congressional committees, the Secretary of Health and Human Services, the Commissioner of the Food and Drug Administration, and other interested parties. In addition, the report is available at no charge on the GAO website at https://www.gao.gov. If you or your staff have any questions about this report, please contact me at (202) 512-7114 or DeniganMacauleyM@gao.gov. Contact points for our Offices of Congressional Relations and Public Affairs may be found on the last page of this report. GAO staff who made key contributions to this report are listed in appendix II. Mary Denigan-Macauley Director, Health Care Agency Comments and Third-Party Views Appendix I: GAO Contact and Staff Acknowledgments Page 20 GAO-24-106699 FDA Postmarket Surveillance of Medical Devices Mary Denigan-Macauley, (202) 512-7114 or DeniganMacauleyM@gao.gov In addition to the contact listed above, Jennel Lockley (Assistant Director); Ramsey Asaly (Analyst-in-Charge); Sam Amrhein; Sonia Chakrabarty; Shannell Ciruso; Bethany Gracer; Ethiene Salgado-Rodriguez; Haley Samuel-Jakubos; and Ravi Sharma made key contributions to this report. Appendix I: GAO Contact and Staff Acknowledgments GAO Contact Staff Acknowledgments The Government Accountability Office, the audit, evaluation, and investigative arm of Congress, exists to support Congress in meeting its constitutional responsibilities and to help improve the performance and accountability of the federal government for the American people. GAO examines the use of public funds; evaluates federal programs and policies; and provides analyses, recommendations, and other assistance to help Congress make informed oversight, policy, and funding decisions. GAO’s commitment to good government is reflected in its core values of accountability, integrity, and reliability. The fastest and easiest way to obtain copies of GAO documents at no cost is through our website. Each weekday afternoon, GAO posts on its website newly released reports, testimony, and correspondence. You can also subscribe to GAO’s email updates to receive notification of newly posted products. The price of each GAO publication reflects GAO’s actual cost of production and distribution and depends on the number of pages in the publication and whether the publication is printed in color or black and white. Pricing and ordering information is posted on GAO’s website, https://www.gao.gov/ordering.htm. Place orders by calling (202) 512-6000, toll free (866) 801-7077, or TDD (202) 512-2537. Orders may be paid for using American Express, Discover Card, MasterCard, Visa, check, or money order. Call for additional information. Connect with GAO on Facebook, Flickr, Twitter, and YouTube. Subscribe to our RSS Feeds or Email Updates. Listen to our Podcasts. Visit GAO on the web at https://www.gao.gov. Contact FraudNet: Website: https://www.gao.gov/about/what-gao-does/fraudnet Automated answering system: (800) 424-5454 or (202) 512-7700 A. Nicole Clowers, Managing Director, ClowersA@gao.gov, (202) 512-4400, U.S. Government Accountability Office, 441 G Street NW, Room 7125, Washington, DC 20548 Sarah Kaczmarek, Acting Managing Director, KaczmarekS@gao.gov, (202) 512-4800, U.S. Government Accountability Office, 441",
      "word_count": 512
    },
    {
      "id": "deep_331ed7c0803856ca_chunk_17",
      "doc_id": "deep_331ed7c0803856ca",
      "doc_name": "[PDF] FDA Has Begun Building an Active Postmarket Surveillance System",
      "category": "MA_Recalls",
      "chunk_num": 17,
      "text": "to our RSS Feeds or Email Updates. Listen to our Podcasts. Visit GAO on the web at https://www.gao.gov. Contact FraudNet: Website: https://www.gao.gov/about/what-gao-does/fraudnet Automated answering system: (800) 424-5454 or (202) 512-7700 A. Nicole Clowers, Managing Director, ClowersA@gao.gov, (202) 512-4400, U.S. Government Accountability Office, 441 G Street NW, Room 7125, Washington, DC 20548 Sarah Kaczmarek, Acting Managing Director, KaczmarekS@gao.gov, (202) 512-4800, U.S. Government Accountability Office, 441 G Street NW, Room 7149 Washington, DC 20548 Stephen J. Sanford, Managing Director, spel@gao.gov, (202) 512-4707 U.S. Government Accountability Office, 441 G Street NW, Room 7814, Washington, DC 20548 GAO’s Mission Obtaining Copies of GAO Reports and Testimony Order by Phone Connect with GAO To Report Fraud, Waste, and Abuse in Federal Programs Congressional Relations Public Affairs Strategic Planning and External Liaison",
      "word_count": 126
    }
  ]
}
