{
  "doc_id": "deep_46def18859a9d31b",
  "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
  "category": "MA_Recalls",
  "source": "deep_scrape",
  "ingested_at": "2026-06-03T18:12:08.853925",
  "chunk_count": 56,
  "chunks": [
    {
      "id": "deep_46def18859a9d31b_chunk_0",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 0,
      "text": "# FDA Regulation of Medical Devices | Congress.gov | Library of Congress [skip to main content](https://www.congress.gov/crs-product/R47374#content) Navigation [![Image 1: Congress.gov](https://www.congress.gov/img/svg/congress-gov-logo.svg)](https://www.congress.gov/) * [Advanced Searches](https://www.congress.gov/advanced-search/legislation) * [Browse](https://www.congress.gov/browse) * [Legislation](https://www.congress.gov/legislation?q=%7B%22congress%22%3A119%7D) * [Congressional Record](https://www.congress.gov/congressional-record) * [Committees](https://www.congress.gov/committees) * [Members](https://www.congress.gov/members?q=%7B%22congress%22%3A119%7D) * [Search Tools](https://www.congress.gov/help/search-tools-overview) * [Support](https://www.congress.gov/crs-product/R47374#) * [Glossary](https://www.congress.gov/help/legislative-glossary) * [Help](https://www.congress.gov/help) * [Contact](https://www.congress.gov/contact-us) [Close](https://www.congress.gov/crs-product/R47374#) ## Support Search the Help Center GO * Browse the [Help Center](https://www.congress.gov/help) * [Glossary](https://www.congress.gov/help/legislative-glossary) * [Contact](https://www.congress.gov/contact-us) Search Within - [x] GO * Congressional Documents * [Legislation](https://www.congress.gov/crs-product/R47374#legislation) * [Legislation Text](https://www.congress.gov/crs-product/R47374#legislation-text) * [Committee Reports](https://www.congress.gov/crs-product/R47374#committee-reports) * [Congressional Record](https://www.congress.gov/crs-product/R47374#congressional-record) * [Nominations](https://www.congress.gov/crs-product/R47374#nominations) * [House Communications](https://www.congress.gov/crs-product/R47374#house-communications) * [Senate Communications](https://www.congress.gov/crs-product/R47374#senate-communications) * [Treaty Documents](https://www.congress.gov/crs-product/R47374#treaty-documents) * Library of Congress Documents * [CRS Products](https://www.congress.gov/crs-product/R47374#crs-products) Words & Phrases Examples: \"Trade Relations\", \"Export Controls\" - [x] Include full text when available Tip - [x] Word Variants - [x] Case Sensitive Search Only:- [x] Titles - [x] Summaries - [x] Actions Congress (Years) - [x] 1973-2026 Tip- [x] Historical (1799-1811, 1813-1873, 1951-1972) Tip Legislation and Law Numbers Examples: hr5, h.r.5, sjres8, sa2, pl116-21, 86Stat1326 Tip Legislative Actions Sponsors/Cosponsors - [x] Sponsor - [x] Cosponsor Committees Reset Form Search [About Legislation](https://www.congress.gov/help/legislation) | [Browse Legislation by Actions](https://www.congress.gov/browse#browse_actions) Words & Phrases Examples: trade sanctions reform, small modular reactor Congress (Years) - [x] 1993-2026 Tip- [x] Historical (1799-1811, 1813-1873, 1951-1992) Tip Legislation Numbers Examples: hr5, h.r.5, sjres8, s2, 90stat2495 Tip Chamber of Origin - [x] House - [x] Senate Text Versions Tip Reset Form Search [About Legislation Text](https://www.congress.gov/help/legislation-text) | [Browse Legislation by Number](https://www.congress.gov/browse#browse_legislation) Words & Phrases Examples: baseball, \"standing rules\" - [x] Word Variants - [x] Case Sensitive Full Text Titles Only Congress (Years) Report Numbers Examples: 5, 20, 37 Tip Report Types - [x] Executive - [x] House - [x] Senate Conference Reports - [x] Conference Reports Only Legislation and Law Numbers Examples: hr5021, H.Res.866, sconres15, S.51, 117pl2, 117-2 Tip Committees Reset Form Search [About Committee Reports](https://www.congress.gov/help/committee-reports) | [Browse Committee Publications](https://www.congress.gov/browse#browse_committees) Words & Phrases Examples: \"enrolled bill signed\", \"leak detection dog\" - [x] Word Variants - [x] Case Sensitive Search Only:- [x] Headings Congress (Years) - [x] Daily Edition (1995-2026) Tip- [x] Bound Edition (1873-1994) Tip Dates Date and Section of Congressional Record- [x] Daily Digest - [x] Senate - [x] House - [x] Extensions of Remarks Members Remarks Tip Reset Form Search [About the Congressional Record](https://www.congress.gov/help/congressional-record) | [Browse By Date](https://www.congress.gov/congressional-record/browse-by-date) | [CR Index](https://www.congress.gov/congressional-record/congressional-record-index) | [CR Browse](https://www.congress.gov/browse#congressional_record) Words & Phrases Examples: \"diplomatic service\", retired - [x] Word Variants - [x] Case Sensitive Search Only:- [x] Actions Congress (Years) - [x] 1987-2026 Tip- [x] Historical (1981-1986) Tip Nomination Type - [x] Civilian - [x] Military, Foreign Service, NOAA, Public Health PN Numbers Examples: PN4, pn12, pn1633-2, 118PN345 Tip Nominee Names Examples: Morris, Beck Positions Examples: general, \"deputy under secretary\" Organizations Examples: judiciary, \"Coast Guard\" Senate Committee State or Territory Indicated Nomination Actions Date of Action Received in the Senate Specified Nomination Action and Reset Form Search [About Nominations](https://www.congress.gov/help/nominations) | [Browse Nominations](https://www.congress.gov/browse#nominations_bynumber) Words & Phrases Examples: marine mammals, \"5 U.S.C. 801\", \"Presidential Address\" - [x] Word Variants - [x] Case Sensitive Search in:Any Field Abstract Nature House Document Title or Number Congress (Years) Record Type - [x] Communication - [x] Requirement Communication Type -",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_1",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 1,
      "text": "Indicated Nomination Actions Date of Action Received in the Senate Specified Nomination Action and Reset Form Search [About Nominations](https://www.congress.gov/help/nominations) | [Browse Nominations](https://www.congress.gov/browse#nominations_bynumber) Words & Phrases Examples: marine mammals, \"5 U.S.C. 801\", \"Presidential Address\" - [x] Word Variants - [x] Case Sensitive Search in:Any Field Abstract Nature House Document Title or Number Congress (Years) Record Type - [x] Communication - [x] Requirement Communication Type - [x] Any - [x] Presidential Message (PM) - [x] Executive Communication (EC) - [x] Petition (PT) - [x] Memorial (ML) Submitted By Example: peace corps Federal Rulemaking - [x] Show only federal rulemaking regulations Communication Numbers Examples: EC6228, r12313, 118pm47, PT83, 116ML160 Tip Legal Authority Example: 5 U.S.C. 801 House Committees States and Territories Congressional Record Date Date and Reset Form Search [About Communications to the House](https://www.congress.gov/help/house-communications) | [Browse Communications to the House](https://www.congress.gov/browse#executive_communications) Words & Phrases Examples: \"trade relations\", \"Export Control Act\" - [x] Word Variants - [x] Case Sensitive Search in:Any Field Abstract Printed Document Number Congress (Years) Communication Type - [x] Executive Communication (EC) - [x] Petition or Memorial (POM) - [x] Presidential Message (PM) Communication Numbers Examples: EC2, PM32, POM43 Tip Senate Committee Congressional Record Date Date and Reset Form Search [About Communications to the Senate](https://www.congress.gov/help/senate-communications) | [Browse Communications to the Senate](https://www.congress.gov/browse#executive_communications) Words & Phrases Examples: UNESCO, \"sea turtles\" - [x] Word Variants - [x] Case Sensitive Search in:Any Field Actions Title Text of Resolution Index Term Congress (Years) Select a Congress to see the treaty documents received, considered, or pending. Treaty Document Numbers Examples: 115-3, 114-13(A) Tip Executive Report Numbers Example: 106-1 Tip Treaty Topic Reset Form Search [About Treaty Documents](https://www.congress.gov/help/treaty-documents) | [Browse Treaty Documents](https://www.congress.gov/browse#browse_treaties) Words & Phrases Examples: \"Foreign Affairs\", displayCitation:R42843 - [x] Titles Only CRS Product Number Examples: IN11982, R45971, IF10723, IG10077, LSB11256 Legislation, Law, or Committee Report Numbers Examples: hr8812, h.r. 8812, sres831, 114hr5, PL114-322, S. Rept. 118-201 Publication Date Date and CRS Product Type CRS Product Topic CRS Product Author CRS Product Status Reset Form Search CRS Products are created by Congressional Research Service | [About CRS Products](https://www.congress.gov/help/crs-products) | [Browse CRS Products](https://www.congress.gov/crs-products) [Fewer Options](https://www.congress.gov/crs-product/R47374#)[More Options](https://www.congress.gov/crs-product/R47374#) [Citation](https://www.congress.gov/crs-product/R47374#citation)[Subscribe](https://www.congress.gov/get-alerts)[Share/Save](https://www.congress.gov/crs-product/R47374#share)[Site Feedback](https://www.congress.gov/crs-product/R47374#survey) [Home](https://www.congress.gov/)>[CRS Products (Library of Congress)](https://www.congress.gov/crs-products)> R47374 # FDA Regulation of Medical Devices ## CRS PRODUCT (LIBRARY OF CONGRESS) [Hide Overview](https://www.congress.gov/crs-product/R47374#) | CRS Product Type: | Reports | | --- | | CRS Product Number: | R47374 | | Topics: | Health Care | | Publication Date: | 01/04/2023 | | Author: | Sarata, Amanda K. | [Download PDF (2MB)](https://www.congress.gov/crs_external_products/R/PDF/R47374/R47374.2.pdf) | [PDF Version History](https://www.congress.gov/crs-product/R47374#) * [January 4, 2023 (R47374 - Version: 2)](https://www.congress.gov/crs_external_products/R/PDF/R47374/R47374.2.pdf) * [January 4, 2023 (R47374 - Version: 1)](https://www.congress.gov/crs_external_products/R/PDF/R47374/R47374.1.pdf) [Listen](https://app-na.readspeaker.com/cgi-bin/rsent?customerid=6927&lang=en_us&readid=dvContainer&url=https%3A%2F%2Fwww.congress.gov/crs-product/R47374 \"Listen to this page using ReadSpeaker webReader\") FDA Regulation of Medical Devices January 4, 2023 (R47374) [Jump to Main Text of Report](https://www.congress.gov/crs-product/R47374#Content) * * * # Contents * [Introduction](https://www.congress.gov/crs-product/R47374#_Toc123810910) * [FDA's Authority to Regulate Medical Devices](https://www.congress.gov/crs-product/R47374#_Toc123810911) * [Medical Device Classification Panels and Regulatory Classes](https://www.congress.gov/crs-product/R47374#_Toc123810912) * [Classification Panels](https://www.congress.gov/crs-product/R47374#_Toc123810913) * [Regulatory Classes](https://www.congress.gov/crs-product/R47374#_Toc123810914) * [Reclassification](https://www.congress.gov/crs-product/R47374#_Toc123810915) * [Medical Device Regulatory Controls](https://www.congress.gov/crs-product/R47374#_Toc123810916) * [General Controls](https://www.congress.gov/crs-product/R47374#_Toc123810917) * [Establishment Registration](https://www.congress.gov/crs-product/R47374#_Toc123810918) * [Device Listing](https://www.congress.gov/crs-product/R47374#_Toc123810919) * [Premarket Notification (510(k))](https://www.congress.gov/crs-product/R47374#_Toc123810920) * [Current Good Manufacturing Practices (Quality System Regulation)](https://www.congress.gov/crs-product/R47374#_Toc123810921) * [Adulterated and Misbranded Devices](https://www.congress.gov/crs-product/R47374#_Toc123810922)",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_2",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 2,
      "text": "Text of Report](https://www.congress.gov/crs-product/R47374#Content) * * * # Contents * [Introduction](https://www.congress.gov/crs-product/R47374#_Toc123810910) * [FDA's Authority to Regulate Medical Devices](https://www.congress.gov/crs-product/R47374#_Toc123810911) * [Medical Device Classification Panels and Regulatory Classes](https://www.congress.gov/crs-product/R47374#_Toc123810912) * [Classification Panels](https://www.congress.gov/crs-product/R47374#_Toc123810913) * [Regulatory Classes](https://www.congress.gov/crs-product/R47374#_Toc123810914) * [Reclassification](https://www.congress.gov/crs-product/R47374#_Toc123810915) * [Medical Device Regulatory Controls](https://www.congress.gov/crs-product/R47374#_Toc123810916) * [General Controls](https://www.congress.gov/crs-product/R47374#_Toc123810917) * [Establishment Registration](https://www.congress.gov/crs-product/R47374#_Toc123810918) * [Device Listing](https://www.congress.gov/crs-product/R47374#_Toc123810919) * [Premarket Notification (510(k))](https://www.congress.gov/crs-product/R47374#_Toc123810920) * [Current Good Manufacturing Practices (Quality System Regulation)](https://www.congress.gov/crs-product/R47374#_Toc123810921) * [Adulterated and Misbranded Devices](https://www.congress.gov/crs-product/R47374#_Toc123810922) * [Records and Medical Device Reporting](https://www.congress.gov/crs-product/R47374#_Toc123810923) * [Banned Devices](https://www.congress.gov/crs-product/R47374#_Toc123810924) * [Notification and Recall](https://www.congress.gov/crs-product/R47374#_Toc123810925) * [Labeling](https://www.congress.gov/crs-product/R47374#_Toc123810926) * [Special Controls](https://www.congress.gov/crs-product/R47374#_Toc123810927) * [Premarket Approval (PMA)](https://www.congress.gov/crs-product/R47374#_Toc123810928) * [PMA Amendments and Supplements](https://www.congress.gov/crs-product/R47374#_Toc123810929) * [Investigational Device Exemption (IDE)](https://www.congress.gov/crs-product/R47374#_Toc123810930) * [Facilitating Access to Medical Devices](https://www.congress.gov/crs-product/R47374#_Toc123810931) * [Humanitarian Device Exemption](https://www.congress.gov/crs-product/R47374#_Toc123810932) * [Breakthrough Device Designation](https://www.congress.gov/crs-product/R47374#_Toc123810933) * [Postmarket Surveillance](https://www.congress.gov/crs-product/R47374#_Toc123810934) * [Mandatory Postmarket Studies](https://www.congress.gov/crs-product/R47374#_Toc123810935) * [522 Studies](https://www.congress.gov/crs-product/R47374#_Toc123810936) * [Post-Approval Studies](https://www.congress.gov/crs-product/R47374#_Toc123810937) * [Adverse Event Reporting](https://www.congress.gov/crs-product/R47374#_Toc123810938) * [National Evaluation System for Health Technology (NEST) and Real-World Evidence (RWE)](https://www.congress.gov/crs-product/R47374#_Toc123810939) # Figures * [Figure 1. The 510(k) Third Party Review Program Process](https://www.congress.gov/crs-product/R47374#_Toc123810905) # Tables * [Table 1. Medical Device Classification](https://www.congress.gov/crs-product/R47374#_Toc123810906) * [Table 2. Types of PMA Supplements](https://www.congress.gov/crs-product/R47374#_Toc123810907) # Appendixes * [Appendix A. History of Laws Governing Medical Device Regulation](https://www.congress.gov/crs-product/R47374#_Toc123810908) * [Appendix B. Acronyms Used in This Report](https://www.congress.gov/crs-product/R47374#_Toc123810909) [](https://www.congress.gov/crs-product/R47374) Summary Medical devices are an important part of health care service delivery, and developments in new technologies can improve their ability to diagnose and treat illness. The medical device industry produces a wide range of products—from bandages to ventilators to pacemakers—that pose varying amounts of risk to the consumer. Given the range of products available and the potential risks associated with them, the regulation of medical devices is complex and differs from regulation of other medical products (e.g., drugs). The Food and Drug Administration (FDA), an agency within the Department of Health and Human Services (HHS), is responsible for regulating the safety and effectiveness of medical devices. FDA's Center for Devices and Radiological Health (CDRH) is primarily responsible for medical device regulation, with assistance from the Center for Biologics Evaluation and Research (CBER). Medical device manufacturers are subject to a range of regulatory controls (i.e., requirements) to ensure that devices are not adulterated or misbranded and to otherwise assure their safety and effectiveness for their intended use. These requirements include, for example, premarket review, labeling, establishment registration and device listing, and quality system regulation (good manufacturing practices for devices). This report describes (1) FDA's authority to regulate medical devices; (2) medical device classification panels and regulatory classes; (3) device regulatory controls, including general and special controls, as well as premarket approval; (4) special programs to improve access to specific devices; and (5) postmarket surveillance systems. This report is intended to provide a broad overview of FDA medical device regulation, and as such, it may not describe every applicable device requirement. * * * [](https://www.congress.gov/crs-product/R47374) Introduction Medical devices are an important part of health care service delivery and developments in new technologies can improve their ability to diagnose and treat illness. The medical device industry produces a wide range of products—from bandages to ventilators to pacemakers—that pose varying amounts of risk to the consumer. The FDA regulates more than 190,000 distinct devices.[1](https://www.congress.gov/crs-product/R47374#fn1 \"FDA, \\\"Statement from FDA",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_3",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 3,
      "text": "* * [](https://www.congress.gov/crs-product/R47374) Introduction Medical devices are an important part of health care service delivery and developments in new technologies can improve their ability to diagnose and treat illness. The medical device industry produces a wide range of products—from bandages to ventilators to pacemakers—that pose varying amounts of risk to the consumer. The FDA regulates more than 190,000 distinct devices.[1](https://www.congress.gov/crs-product/R47374#fn1 \"FDA, \\\"Statement from FDA Commissioner Scott Gottlieb, M.D. and Jeff Shuren, M.D., Director of the Center for Devices and Radiological Health, on transformative new steps to modernize FDA's 510(k) program to advance the review of the safety and effectiveness of medical devices,\\\" November 26, 2018, https://www.fda.gov/news-events/press-announcements/statement-fda-commissioner-scott-gottlieb-md-and-jeff-shuren-md-director-center-devices-and .\") Given the large number of devices, and the potential risks associated with them, the regulation of medical devices is complex and differs from regulation of other medical products (e.g., drugs). The Food and Drug Administration (FDA), an agency within the Department of Health and Human Services (HHS), is responsible for regulating the safety and effectiveness of medical devices. FDA's Center for Devices and Radiological Health (CDRH), established in 1982, is primarily responsible for medical device regulation. Medical device manufacturers—and, in some cases, user facilities, device labelers, and importers—are subject to a number of requirements to ensure that devices are not adulterated or misbranded and to otherwise assure their safety and effectiveness. These requirements include, for example, device tracking and reports of removals and corrections. Congress has historically been interested in allowing consumers to have access, as quickly as possible, to new and improved medical devices while at the same time preventing unsafe and ineffective devices from entering or remaining on the market. These contrasting goals may exert opposite pulls, with implications for consumers, the health care system, and the economy. Manufacturers decide to develop new devices based in part on the cost of doing so. Additional regulatory requirements may escalate these costs, while other incentives, such as tax breaks, may diminish them. If a device development cost is too high, that device or product may be not developed or brought to market, and consumers are denied access to its potential benefits. This lack of access has led to proposals for, and the enactment of, incentives to develop medical devices for rare diseases and pediatric populations. However, if the regulation and oversight of device development are not adequate, unsafe or ineffective products may reach the market and harm consumers. This report describes (1) FDA's authority to regulate medical devices; (2) medical device classification and regulatory controls, including premarket review requirements; (3) postmarket surveillance systems; and (4) compliance and enforcement. This report is intended to provide a broad overview of FDA medical device regulation, and as such, it may not describe every applicable device requirement. [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)FDA's Authority to Regulate Medical Devices Under its authorities in the Federal Food, Drug, and Cosmetic Act (FFDCA), FDA regulates the safety and effectiveness of medical devices, which are a type of medical product. A medical device (or \"device\") is defined in the FFDCA as \"an instrument, apparatus, implement, machine, contrivance, implant, in vitro reagent, or other similar or related article, including",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_4",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 4,
      "text": "device requirement. [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)FDA's Authority to Regulate Medical Devices Under its authorities in the Federal Food, Drug, and Cosmetic Act (FFDCA), FDA regulates the safety and effectiveness of medical devices, which are a type of medical product. A medical device (or \"device\") is defined in the FFDCA as \"an instrument, apparatus, implement, machine, contrivance, implant, in vitro reagent, or other similar or related article, including any component, part, or accessory, which is ... intended for use in the diagnosis of disease or other conditions, or in the cure, mitigation, treatment, or prevention of disease, in man or other animals.\"[2](https://www.congress.gov/crs-product/R47374#fn2 \"FFDCA § 201(h); 21 U.S.C. § 321(h). Pursuant to FFDCA § 520(o) (21 U.S.C. § 360j(o)), as amended by the 21 st Century Cures Act (Cures Act; P.L. 114-255 ), certain categories of software functions are excluded from the definition of a device (e.g., certain types of clinical support software and health administrative software).\") All FDA-regulated medical products conceptually meet the definition of a drug as defined in the FFDCA.[3](https://www.congress.gov/crs-product/R47374#fn3 \"FDA, Guidance for Industry and FDA Staff: Clas sification of Products as Drugs and Devices & Additional Product Classification Issues , September 2017, p. 5, https://www.fda.gov/media/80384/download .\") However, unlike a drug, a device \"does not achieve its primary purpose through chemical action within or on the body ... and is not dependent on being metabolized for the achievement of its primary intended purposes.\"[4](https://www.congress.gov/crs-product/R47374#fn4 \"FFDCA § 201(h); 21 U.S.C. § 321(h).\") Certain products are considered combination products—therapeutic or diagnostic products that combine drugs and devices—and may be assigned to FDA's CDRH, Center for Drug Evaluation and Research (CDER), or to the Center for Biologics Evaluation and Research (CBER), depending on the primary mode of action, among other factors.[5](https://www.congress.gov/crs-product/R47374#fn5 \"FFDCA § 503(g)(1); 21 U.S.C. § 353(g)(1).\") Medical devices are regulated based on the risk posed to the consumer. All devices are subject to _general controls_ (e.g., registration and listing), which are intended to ensure that the devices are safe and effective once marketed. Certain devices, because of the risk they pose to consumers, must undergo FDA premarket review to determine whether they provide reasonable assurance of safety and effectiveness prior to marketing. Additionally, some devices are subject to _special controls_—for example, requirements for special labelling or postmarket studies. FDA can take corrective action against a device manufacturer, importer, distributor, or other registrant if the agency finds that such registrant is in violation of FFDCA requirements or FDA regulations. Such corrective actions include warning letters, seizures, injunctions, and criminal prosecution (with the Department of Justice).[6](https://www.congress.gov/crs-product/R47374#fn6 \"For more information, see CRS Report R43609, Enforcement of the Food, Drug, and Cosmetic Act: Select Legal Issues , by Jennifer A. Staman .\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Medical Device Classification Panels and Regulatory Classes Medical devices are classified both by medical specialty (i.e., classification panels) and by the risk posed to the consumer (i.e., regulatory classes). A manufacturer unsure of the classification panel and regulatory class in which its device belongs may submit to FDA a formal request for clarification.[7](https://www.congress.gov/crs-product/R47374#fn7 \"FFDCA § 513(g); 21 U.S.C. § 360c(g). See also FDA, Guidance for Industry and Food",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_5",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 5,
      "text": "and Regulatory Classes Medical devices are classified both by medical specialty (i.e., classification panels) and by the risk posed to the consumer (i.e., regulatory classes). A manufacturer unsure of the classification panel and regulatory class in which its device belongs may submit to FDA a formal request for clarification.[7](https://www.congress.gov/crs-product/R47374#fn7 \"FFDCA § 513(g); 21 U.S.C. § 360c(g). See also FDA, Guidance for Industry and Food and Drug Administration Staff: FDA and Industry Procedures for Section 513(g) Requests for Information under the Federal Food, Drug, and Cosmetic Act , December 2019, https://www.fda.gov/media/78456/download .\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Classification Panels FDA has developed classifications for over 1,700 generic device types—groups of devices that do not have differing features regarding safety and effectiveness and require similar regulatory controls[8](https://www.congress.gov/crs-product/R47374#fn8 \"21 C.F.R. § 860.3(i).\")—and grouped them into 16 medical specialties (e.g., cardiovascular, orthopedic).[9](https://www.congress.gov/crs-product/R47374#fn9 \"FDA, \\\"Classify Your Medical Device,\\\" current as of February 7, 2020, https://www.fda.gov/medical-devices/overview-device-regulation/classify-your-medical-device .\") These 16 medical specialties are referred to as _classification panel_ _s_, which are listed in Title 21 of the _Code of Federal Regulations_ (C.F.R.).[10](https://www.congress.gov/crs-product/R47374#fn10 \"These panels are found in Parts 862 through 892 in Title 21 of the C . F . R .\") For each generic device type listed in a respective classification regulation within a broader classification panel, the C.F.R. gives a general description of the intended use of the device, information about the marketing requirements, and the regulatory class (i.e., class I, class II, or class III) in which the device belongs. Device manufacturers may try to locate the type of device they are intending to market by looking through the classification panels and associated classification regulations for more information on likely regulatory controls for their specific device. This process in part supports the regulatory framework the FDA uses for some devices, specifically those subject to 510(k) notification, which is based on determinations of substantial equivalence with a predicate device (discussed below in the \"[Premarket Notification (510(k))](https://www.congress.gov/crs-product/R47374#_Ref87946318)\" section. Genetic Health Risk (GHR) tests, a type of genetic test pioneered by 23andMe, exemplify the device classification process. Specifically, GHR tests are \"intended to provide information on an individual's genetic risk for certain medical diseases or conditions.\"[11](https://www.congress.gov/crs-product/R47374#fn11 \"FDA, \\\"Direct-to-Consumer Tests,\\\" https://www.fda.gov/medical-devices/in-vitro-diagnostics/direct-consumer-tests .\") Generally, consumers can use the results from these tests in discussions with health care providers, or to help guide lifestyle choices. The GHR test classification panel is \"Immunology,\" and the generic device type is \"Genetic health risk assessment system.\"[12](https://www.congress.gov/crs-product/R47374#fn12 \"21 C.F.R. §866.5950.\") The classification regulation (21 C.F.R. §866.5950) classifies these devices as class II, as exempt from 510(k) notification in certain cases, and includes extensive labelling special controls. An example of a specific GHR test within the generic device type is 23andMe's Personal Genome Service (PGS) Genetic Health Risk Test for Hereditary Thrombophilia.[13](https://www.congress.gov/crs-product/R47374#fn13 \"See FDA, \\\" Device Classification Under Section 513(f)(2)(De Novo) ,\\\" https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/denovo.cfm?ID=DEN160026 .\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Regulatory Classes As established by the Medical Device Amendments (MDA) of 1976 ([P.L. 94-295](https://www.congress.gov/bill/94th-congress/senate-bill/510/text)), medical devices are classified and regulated based on risk posed to the consumer. Each regulatory class comprises different regulatory controls (i.e., general controls, special controls, and premarket approval [PMA]), which is described below (see",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_6",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 6,
      "text": "Test for Hereditary Thrombophilia.[13](https://www.congress.gov/crs-product/R47374#fn13 \"See FDA, \\\" Device Classification Under Section 513(f)(2)(De Novo) ,\\\" https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/denovo.cfm?ID=DEN160026 .\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Regulatory Classes As established by the Medical Device Amendments (MDA) of 1976 ([P.L. 94-295](https://www.congress.gov/bill/94th-congress/senate-bill/510/text)), medical devices are classified and regulated based on risk posed to the consumer. Each regulatory class comprises different regulatory controls (i.e., general controls, special controls, and premarket approval [PMA]), which is described below (see the \"[Medical Device Regulatory Controls](https://www.congress.gov/crs-product/R47374#_Ref33792771)\" section). **Class I** medical devices are considered low risk. As such, general controls are considered sufficient to provide reasonable assurance of safety and effectiveness.[14](https://www.congress.gov/crs-product/R47374#fn14 \"FFDCA § 513(a)(1)(A); 21 U.S.C. § 360c(a)(1)(A).\") **Class II** medical devices are considered moderate risk; therefore, general and special controls are considered to provide reasonable assurance of safety and effectiveness.[15](https://www.congress.gov/crs-product/R47374#fn15 \"FFDCA § 513(a)(1)(B); 21 U.S.C. § 360c(a)(1)(B).\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)**Class III**medical devices are considered high risk; therefore, they are subject to general controls and the PMA process to provide reasonable assurance of safety and effectiveness.[16](https://www.congress.gov/crs-product/R47374#fn16 \"FFDCA § 513(a)(1)(C); 21 U.S.C. § 360c(a)(1)(C).\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Table 1. Medical Device Classification Regulatory Class and Classification Panel Regulatory Class (Level of Risk)Regulatory Controls Generic Device Type Example (Title 21 of the C.F.R.)Classification Panel (Title 21 of the C.F.R.) Class I (Low)General Controls Elastic Bandage (21 C.F.R. §880.5075)General Hospital (21 C.F.R. Part 880) Class II (Moderate)General and Special Controls Stethoscope (21 C.F.R. §870.1875)Cardiovascular (21 C.F.R. Part 870) Class III (High)General Controls and PMA Silicone gel-filled breast prosthesis (21 C.F.R. §878.3540)General and Plastic Surgery Devices (21 C.F.R. Part 878) **Source:**Created by CRS. **Notes:**C.F.R. = _Code of Federal Regulations_; PMA = Premarket Approval. [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Reclassification As information about a particular medical device changes, it may be subject to _reclassification_. Two reclassification processes can be used to change a medical device's regulatory class (i.e., class I, class II, and class III), as outlined in the FFDCA. [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Reclassification Request (FFDCA §513(e)) Upon receipt of new information regarding a device type, FDA may initiate or respond to a petition for reclassification.[17](https://www.congress.gov/crs-product/R47374#fn17 \"FFDCA § 513(e); 21 U.S.C. § 360c(e). See also FDA, \\\"Reclassification,\\\" https://www.fda.gov/about-fda/cdrh-transparency/reclassification .\") Through an administrative order process,[18](https://www.congress.gov/crs-product/R47374#fn18 \"Prior to the Food and Drug Administration Safety and Innovation Act (FDASIA; P.L. 112-144 ), this reclassification process was administered through rulemaking.\") FDA may reclassify a device from any regulatory class to another class (e.g., class III to class II, class I to class III). Before finalizing the administrative order, FDA is required to (1) publish a proposed order in the _Federal Register_ that includes the proposed reclassification and a summary of evidence supporting the proposal, (2) hold a device classification panel meeting, and (3) take into account comments received through the applicable public docket.[19](https://www.congress.gov/crs-product/R47374#fn19 \"FFDCA § 513(e)(1)(A)(i); 21 U.S.C. § 360c(e)(1)(A)(i).\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)De Novo Classification Request Any devices that were not on the market before the passage of the MDA—known as _postamendment_ _s_ devices—are automatically placed in class III, regardless of the risk they pose to consumers (unless the device is substantially equivalent to one within a _preamendments_ device type, or to a type that has since been classified as class I or class II).[20](https://www.congress.gov/crs-product/R47374#fn20 \"FFDCA §513(f)(1); 21 U.S.C. §360c(f)(1).\") The De Novo pathway—first",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_7",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 7,
      "text": "not on the market before the passage of the MDA—known as _postamendment_ _s_ devices—are automatically placed in class III, regardless of the risk they pose to consumers (unless the device is substantially equivalent to one within a _preamendments_ device type, or to a type that has since been classified as class I or class II).[20](https://www.congress.gov/crs-product/R47374#fn20 \"FFDCA §513(f)(1); 21 U.S.C. §360c(f)(1).\") The De Novo pathway—first established in 1997 by the FDA Modernization Act (FDAMA, [P.L. 105-115](https://www.congress.gov/bill/105th-congress/senate-bill/830/text)) and amended in 2012 by the FDA Safety and Innovation Act (FDASIA, [P.L. 112-144](https://www.congress.gov/bill/112th-congress/senate-bill/3187/text))—allows certain devices automatically classified, by statute, as class III devices to be reclassified.[21](https://www.congress.gov/crs-product/R47374#fn21 \"FFDCA § 513(f)(2); 21 U.S.C. § 360c(f)(2).\") Specifically, through this pathway, FDA can reclassify a _novel_ low- to moderate-risk device as class I or II from its statutorily mandated class III status. A device granted de novo classification creates a new device type and may serve as a predicate device for new devices of the same type going forward. Within this pathway, manufacturers have two options when submitting a De Novo reclassification request. Under the first option, a manufacturer submits a De Novo request after receiving a not substantially equivalent (NSE) determination in response to a 510(k) submission. Because this option was deemed burdensome and time intensive, FDASIA ([P.L. 112-144](https://www.congress.gov/bill/112th-congress/senate-bill/3187/text)) created a second option that allows FDA to classify certain novel devices without first issuing an NSE determination after reviewing a 510(k) submission. Digital Health and the De Novo Pathway The De Novo pathway is relatively new compared with other premarket pathways for devices, but it has played a role in helping to review novel types of medical devices, specifically Software as a Medical Device (SaMD) and new types of in vitro diagnostics, particularly new genomic tests and technologies. For newer classes of medical device technologies that are iterative and/or adaptive—in particular in vitro diagnostics (IVDs) and software—the De Novo pathway provides a premarket review pathway where no predicate devices exist. The FDA introduced in 2017 and developed and began piloting the Software Precertification (Pre-Cert) Program in January 2019, and the De Novo pathway was the regulatory pathway used for devices included in this pilot program. FDA announced the completion of the Pre-Cert pilot in September 2022, presenting lessons learned from the program, and specifically noting limitations encountered and the need for additional statutory authority in this area. **Source:** FDA, \"Digital Health Software Precertification (Pre-Cert) Program,\" [https://www.fda.gov/medical-devices/digital-health-center-excellence/digital-health-software-precertification-pre-cert-program](https://www.fda.gov/medical-devices/digital-health-center-excellence/digital-health-software-precertification-pre-cert-program). Under this second option, a manufacturer submits a request for initial classification of a device, noting that no legally marketed device can be relied upon for a substantial equivalence determination.[22](https://www.congress.gov/crs-product/R47374#fn22 \"FFDCA § 513(f)(2)(A)(ii); 21 U.S.C. § 360c(f)(2)(A)(ii).\") The request can recommended a classification for the novel device. If the manufacturer recommends class II, the request would need to include a draft proposal for general controls and special controls needed to provide reasonable assurance of safety and effectiveness, including a description of how the special controls provide such assurance.[23](https://www.congress.gov/crs-product/R47374#fn23 \"FFDCA § 513(f)(2)(A)(v); 21 U.S.C. § 360c(f)(2)(A)(v).\") Upon review of the request, FDA can reclassify the device based on certain risk classification criteria within 120",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_8",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 8,
      "text": "manufacturer recommends class II, the request would need to include a draft proposal for general controls and special controls needed to provide reasonable assurance of safety and effectiveness, including a description of how the special controls provide such assurance.[23](https://www.congress.gov/crs-product/R47374#fn23 \"FFDCA § 513(f)(2)(A)(v); 21 U.S.C. § 360c(f)(2)(A)(v).\") Upon review of the request, FDA can reclassify the device based on certain risk classification criteria within 120 days,[24](https://www.congress.gov/crs-product/R47374#fn24 \"FFDCA § 513(f)(2)(A)(iii); 21 U.S.C. § 360c(f)(2)(A)(iii).\") thereby granting marketing authorization of the device and allowing the device to be used as a predicate device for future novel class II device submissions. FDA can decline a De Novo classification request for various reasons. For example, FDA could determine that there is a legally marketed device that could be used as a predicate device in a 510(k) submission, or that the novel device should be a class III (high risk) device, or that general controls would be inadequate to control risks, and that special controls to mitigate the risks cannot be developed.[25](https://www.congress.gov/crs-product/R47374#fn25 \"FFDCA § 513(f)(2)(A)(iv); 21 U.S.C. § 360c(f)(2)(A)(iv).\") FDA has issued guidance to assist manufacturers with the De Novo classification process. Among other things, the guidance outlines the review process and includes scenarios under which a De Novo request could and could not be submitted, and when an optional presubmission prior to the De Novo request may be warranted.[26](https://www.congress.gov/crs-product/R47374#fn26 \"FDA, Guidance for Industry and Food and Drug Administration Staff: De Novo Classification Process (Ev aluation of Automatic Class III Designation) , October 5, 2021, https://www.fda.gov/media/72674/download .\") In December 2018, FDA issued a proposed rule that would have established regulatory requirements for the De Novo classification process.[27](https://www.congress.gov/crs-product/R47374#fn27 \"Food and Drug Administration, HHS, \\\"Medical Device De Novo Classification Process,\\\" 83 Federal Register 63127-63146, December 7, 2018.\") The final De Novo rule outlining procedures and criteria for De Novo requests and a pathway to marketing authorization was published in the _Federal Register_ on October 5, 2021.[28](https://www.congress.gov/crs-product/R47374#fn28 \"86 Federal Register 54826 , October 5, 2021.\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Medical Device Regulatory Controls As required by the Medical Device Amendments (MDA), all medical devices are subject to basic regulatory requirements—general controls—intended to provide reasonable assurance of a device's safety and effectiveness. As the risk of the use of a device to a patient increases, corresponding regulatory requirements are put in place to assure the device is safe and effective—special controls and premarket approval (PMA). These regulatory controls are described in greater detail below. [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)General Controls General controls are the regulatory requirements that all medical devices are subject to and, taken together, are intended to ensure that all devices meet the standard of _reasonable assurance of safety and effectiveness_. General controls include a range of premarket and postmarket requirements. Some class I and II devices are exempt from certain general controls—specifically, premarket notification (i.e., a 510(k) submission) and current good-manufacturing practices (i.e., Quality System [QS] regulation). Each general control, as well these exceptions, is described in further detail below. [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Establishment Registration Domestic and foreign establishments that manufacture devices must register with FDA. Domestic establishments are those located in a state or territory of the United States,",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_9",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 9,
      "text": "and II devices are exempt from certain general controls—specifically, premarket notification (i.e., a 510(k) submission) and current good-manufacturing practices (i.e., Quality System [QS] regulation). Each general control, as well these exceptions, is described in further detail below. [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Establishment Registration Domestic and foreign establishments that manufacture devices must register with FDA. Domestic establishments are those located in a state or territory of the United States, the District of Columbia, and the Commonwealth of Puerto Rico. Foreign establishments are those located in foreign countries and that import or offer for import devices into the United States.[29](https://www.congress.gov/crs-product/R47374#fn29 \"21 C.F.R. §207.1.\") Generally, facilities that manufacture the raw materials used in the manufacturing of devices (e.g., valve in a ventilator) are not required to register with FDA.[30](https://www.congress.gov/crs-product/R47374#fn30 \"21 C.F.R. §807.65. See also, FDA, \\\"Who Must Register, List, and Pay the Fee,\\\" September 27, 2018, https://www.fda.gov/medical-devices/device-registration-and-listing/who-must-register-list-and-pay-fee .\") A person who owns or operates a domestic establishment that manufactures devices must register with FDA and submit specified information. The registration requirement applies regardless of whether the manufactured device is intended for U.S. commercial distribution.[31](https://www.congress.gov/crs-product/R47374#fn31 \"FDA, \\\"Implementation of Device Registration and Listing Requirements Enacted in the Public Health Security and Bioterrorism Preparedness and Response Act of 2002, the Medical Device User Fee and Modernization Act of 2002, and Title II of the Food and Drug Administration Amendments Act of 2007,\\\" 77 Federal Register 45941, August 2, 2012.\") A person must register an establishment upon first engaging in the manufacture of a device, and the establishment must be registered annually thereafter between October 1 and December 31.[32](https://www.congress.gov/crs-product/R47374#fn32 \"FFDCA §510(b) and (c); 21 U.S.C. §360(b) and (c).\") Registrants must immediately register any additional establishments they own in which a device is initially manufactured.[33](https://www.congress.gov/crs-product/R47374#fn33 \"FFDCA §510(d); 21 U.S.C. §360(d).\") The registration must include the name, place of business, specified contact information, and all such establishments that engage in the manufacture of a device or devices.[34](https://www.congress.gov/crs-product/R47374#fn34 \"FFDCA §510(b)(2); 21 U.S.C. §360(b)(2); 21 C.F.R. Part 807 Subpart B.\") FDA regulations specify that registrants must initially register each domestic (and foreign) establishment no later than 30 days after beginning any process of device manufacturing. As with domestic facilities, a person who owns or operates an establishment in a foreign country that manufactures devices for import into the United States must register with FDA upon engaging in the manufacture of a drug or device, and the establishment must be registered annually thereafter between October 1 and December 31.[35](https://www.congress.gov/crs-product/R47374#fn35 \"FFDCA §510(i); 21 U.S.C. §360(i).\") Such registrants generally must submit to FDA the same information required for domestic facilities. However, the registration must also include the name and place of business of the establishment, the name of the U.S. agent for the establishment, the name of each importer of the device in the United States known to the establishment, and the name of each person who imports or offers for import the device to the United States.[36](https://www.congress.gov/crs-product/R47374#fn36 \"FFDCA §510(i)(1)(A)(ii); 21 U.S.C. §360(i)(1)(A)(ii); and 21 C.F.R. Part 807 Subpart C.\") Foreign establishments are required to update their registration information to reflect any changes in a U.S. agent's name, address, or",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_10",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 10,
      "text": "of each importer of the device in the United States known to the establishment, and the name of each person who imports or offers for import the device to the United States.[36](https://www.congress.gov/crs-product/R47374#fn36 \"FFDCA §510(i)(1)(A)(ii); 21 U.S.C. §360(i)(1)(A)(ii); and 21 C.F.R. Part 807 Subpart C.\") Foreign establishments are required to update their registration information to reflect any changes in a U.S. agent's name, address, or phone number within 10 business days. FDA regulations include additional requirements that apply to both domestic and foreign establishments. For example, per agency regulations, if covered operations are conducted at more than one establishment under common ownership and control, the parent, subsidiary, or affiliate company may submit registration information for all establishments. In addition, registrants are required to update their registration no later than 30 calendar days after changing the name, mailing address, or website address (if any) of the device establishment; the name, address, phone number, fax number, and email address of the owner or operator; the name, address, phone number, fax number, and email address of the establishment's official correspondent; or all trade names used by the establishment.[37](https://www.congress.gov/crs-product/R47374#fn37 \"21 C.F.R. §807.25(b).\") Certain entities are exempt from the registration requirements, including pharmacies; licensed health care practitioners; persons who manufacture devices not for sale but solely for research, teaching, or chemical analysis; wholesale distributors of devices; and other classes of persons exempted by FDA by regulation.[38](https://www.congress.gov/crs-product/R47374#fn38 \"FFDCA §510(g); 21 U.S.C. §360(g).\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Device Listing Every person who registers with FDA must, at the time of registration, file with FDA a list of devices—by their established and proprietary names—being manufactured for commercial distribution. Device listing generally occurs at two times: (1) at initial registration and listing, which must occur within 30 days of commencing device manufacturing, and (2) at annual registration and listing, which occurs between October 1 and December 31 of each year. A registrant may—but is not required—to make changes to modify the listing information at other times, such as when a device is first introduced into commercial distribution.[39](https://www.congress.gov/crs-product/R47374#fn39 \"FDA, \\\"When to Register and List,\\\" December 23, 2017, https://www.fda.gov/medical-devices/device-registration-and-listing/when-register-and-list .\") Specified information is required at the time of initial listing. Each device in the list must be accompanied by a brief explanation about why it is not being listed as a drug. In addition, a reference to the authority under which certain devices are being marketed (e.g., an FDA-assigned premarket application number), including the reason for not marketing them under certain authorities, is required.[40](https://www.congress.gov/crs-product/R47374#fn40 \"FFDCA §510(j)(1); 21 U.S.C. §360(j)(1).\") A description of each activity or process that contributes to the device (e.g., manufacturing, sterilization) must be provided, including which part of the process occurred at which establishment under the owner or operator's control.[41](https://www.congress.gov/crs-product/R47374#fn41 \"21 C.F.R. §807.25(g).\") Regarding labeling and advertising information, listings for restricted devices—those that can be sold only under authorization from a licensed health care provider or under conditions specified in regulation—must include a copy of all labeling and a representative sampling of advertisements.[42](https://www.congress.gov/crs-product/R47374#fn42 \"FFDCA §520(e); 21 U.S.C. §360j(e).\") If requested by FDA for a good cause, a copy of _all_ advertisements for the restricted device",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_11",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 11,
      "text": "C.F.R. §807.25(g).\") Regarding labeling and advertising information, listings for restricted devices—those that can be sold only under authorization from a licensed health care provider or under conditions specified in regulation—must include a copy of all labeling and a representative sampling of advertisements.[42](https://www.congress.gov/crs-product/R47374#fn42 \"FFDCA §520(e); 21 U.S.C. §360j(e).\") If requested by FDA for a good cause, a copy of _all_ advertisements for the restricted device must be submitted. For all other devices, the label and package insert for a device and a representative sampling of any other labeling must be submitted.[43](https://www.congress.gov/crs-product/R47374#fn43 \"FFDCA §510(j)(1)(B); 21 U.S.C. §360(j)(1)(B).\") Each registrant must review and submit additional device listing information on an annual basis between October 1 and December 31. Registrants must (1) provide a list of devices introduced for commercial distribution that were not included on any previously submitted list; (2) report if the manufacture of any previously listed device has been discontinued since the last report (or resumed if previously discontinued); and (3) report any material change to previously submitted information.[44](https://www.congress.gov/crs-product/R47374#fn44 \"FFDCA §510(j)(2); 21 U.S.C. §360(j)(2); and 21 C.F.R. §807.22(b)(3) and §807.28.\") Registrants must maintain in a historical file any material changes to labeling or advertisements made after the initial listing, and must maintain this file in a secure location, with additional storage requirements as specified in regulation.[45](https://www.congress.gov/crs-product/R47374#fn45 \"21 C.F.R. §807.26.\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Premarket Notification (510(k)) The Premarket Notification pathway (510(k)) is the most commonly used device premarket review pathway. In 2017, CDRH cleared 3,173 devices through the 510(k) pathway, representing 82% of the total devices cleared or approved that year.[46](https://www.congress.gov/crs-product/R47374#fn46 \"FDA, \\\"Statement from FDA Commissioner Scott Gottlieb, M.D. and Jeff Shuren, M.D., Director of the Center for Devices and Radiological Health, on transformative new steps to modernize FDA's 510(k) program to advance the review of the safety and effectiveness of medical devices,\\\" November 26, 2018, https://www.fda.gov/news-events/press-announcements/statement-fda-commissioner-scott-gottlieb-md-and-jeff-shuren-md-director-center-devices-and .\") Unless subject to a PMA or otherwise exempt, device manufacturers are required to submit a premarket notification—often referred to as a traditional 510(k) or 510(k)—at least 90 days prior to marketing the device.[47](https://www.congress.gov/crs-product/R47374#fn47 \"FFDCA §510(k), (n)(1); 21 U.S.C. §360(k), (n)(1).\") In general, most class I devices are exempt from the 510(k) notification requirement (except for \"reserved devices\"),[48](https://www.congress.gov/crs-product/R47374#fn48 \"FFDCA §510(l)(1); 21 U.S.C. §360(l)(1). This section of the act provides that class I devices are exempt from the 510(k) requirement unless they are \\\"intended for a use that is of substantial importance in preventing impairment of human health\\\" or they \\\"present(s) a potential unreasonable risk of illness or injury.\\\"\") whereas the majority of, but not all, class II devices are required to have a 510(k) clearance. A 510(k) submission must demonstrate that the device proposed to be marketed is _substantially equivalent_ to a device already on the market (i.e., predicate device)—in other words, the new device must be _as safe and effective_ as the predicate device. Substantial equivalence, as defined in statute, means that the proposed device has the same intended use as the predicate device. In addition, the proposed device also must have either the same technological characteristics—generally materials, design, or energy source—as the predicate device, or must have different",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_12",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 12,
      "text": "market (i.e., predicate device)—in other words, the new device must be _as safe and effective_ as the predicate device. Substantial equivalence, as defined in statute, means that the proposed device has the same intended use as the predicate device. In addition, the proposed device also must have either the same technological characteristics—generally materials, design, or energy source—as the predicate device, or must have different technological characteristics that do not raise different questions of safety and effectiveness as demonstrated through performance data submitted to FDA showing comparable safety and effectiveness to the predicate device.[49](https://www.congress.gov/crs-product/R47374#fn49 \"FFDCA §513(i)(1)(A); 21 U.S.C. §360(i)(1)(A).\") In other words, substantial equivalence does not mean that the new device is necessarily identical to the predicate device, and the amount and type of information required to demonstrate substantial equivalence vary based on the device.[50](https://www.congress.gov/crs-product/R47374#fn50 \"50 FDA, \\\"Premarket Notification 510(k),\\\" https://www.fda.gov/medical-devices/premarket-submissions/premarket-notification-510k#intro .\") In determining substantial equivalence, FDA may consider, as applicable, \"intended use, design, energy used or delivered, materials, chemical composition, manufacturing process, performance, safety, effectiveness, labeling, biocompatibility, standards, and other characteristics.\"[51](https://www.congress.gov/crs-product/R47374#fn51 \"FDA, \\\" Format for Traditional and Abbreviated 510(k)s ,\\\" September 13, 2019, https://www.fda.gov/media/130647/download , p. 5.\") The type of data required by FDA to determine substantial equivalence varies by device, particularly when there are differences between the proposed device and the predicate device (with more differences likely to require more evidence).[52](https://www.congress.gov/crs-product/R47374#fn52 \"FDA, \\\" The 510(k) Program: Evaluating Substantial Equivalence in Premarket Notifications [510(k)] ,\\\" July 28, 2014, https://www.fda.gov/media/82395/download , pp. 6-7.\") Once FDA determines that the device to be marketed is substantially equivalent to the predicate device, the agency provides 510(k) _clearance_ for the device to be marketed and classifies it to the same class and subsequent regulatory controls as its predicate. Although devices recently cleared under a 510(k) are commonly used as predicate devices, any legally marketed devices can be used as predicates. A legally marketed device is (1) a device that was legally marketed prior to May 28, 1976 (preamendments device); (2) a device that has been reclassified from class III to class II or I through administrative order or De Novo classification (and not exempt from premarket notification); or (3) a device that has been cleared through the 510(k) process.[53](https://www.congress.gov/crs-product/R47374#fn53 \"21 C.F.R. §807.92(a)(3); and FDA, \\\"Premarket Notification 510(k),\\\" https://www.fda.gov/medical-devices/premarket-submissions/premarket-notification-510k#intro .\") If a manufacturer makes a significant change to a legally marketed device, the manufacturer may need to submit a new 510(k) if such a change would affect the safety or effectiveness of the device (e.g., changes in sterilization, cleaning, or disinfection).[54](https://www.congress.gov/crs-product/R47374#fn54 \"FDA, Guidance for Industry and Food and Drug Administration Staff: Deciding When to Submit a 510(k) for a Change to an Existing Device , October 25, 2017, https://www.fda.gov/media/99812/download .\") 510(k) Reform Medical devices that were on the market prior to the enactment of the MDA are termed _preamendment_ devices. Some preamendment device types were initially regulated as class III devices but were subject to 510(k) clearance to expedite the review of such a large volume of devices following enactment of the MDA. While this was intended to be a temporary mechanism, FDA has relied on the 510(k)",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_13",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 13,
      "text": "that were on the market prior to the enactment of the MDA are termed _preamendment_ devices. Some preamendment device types were initially regulated as class III devices but were subject to 510(k) clearance to expedite the review of such a large volume of devices following enactment of the MDA. While this was intended to be a temporary mechanism, FDA has relied on the 510(k) to clear many devices on the market, as demonstrated by 2017 data that indicate 82% of marketed devices that have undergone premarket review have been cleared through a 510(k).[55](https://www.congress.gov/crs-product/R47374#fn55 \"FDA, \\\" Statement from FDA Commissioner Scott Gottlieb, M.D. and Jeff Shuren, M.D., Director of the Center for Devices and Radiological Health, on transformative new steps to modernize FDA's 510(k) program to advance the review of the safety and effectiveness of medical devices ,\\\" November 26, 2018, https://www.fda.gov/news-events/press-announcements/statement-fda-commissioner-scott-gottlieb-md-and-jeff-shuren-md-director-center-devices-and .\") In 2011, the Institute of Medicine (IOM), now known as the National Academy of Medicine, released a report evaluating the 510(k) pathway and concluded that devices being marketed through this pathway were not being thoroughly evaluated for safety and effectiveness.[56](https://www.congress.gov/crs-product/R47374#fn56 \"IOM, Medical Devices and the Public's Health: The FDA 510(k) Clearance Process at 35 Years , Washington, DC, July 2011 .\") In response to continued concern from stakeholders and reports of adverse events associated with certain devices,[57](https://www.congress.gov/crs-product/R47374#fn57 \"See, for example, Investigative Consortium of Investigative Journalists (ICIJ), \\\" Medical Devices Harm Patients Worldwide As Governments Fail On Safety ,\\\" November 25, 2018, https://www.icij.org/investigations/implant-files/medical-devices-harm-patients-worldwide-as-governments-fail-on-safety/ .\") FDA, in a November 2018 press release, outlined steps that the agency had taken to help modernize the 510(k) pathway and stated that the agency would consider revising the 510(k) pathway.[58](https://www.congress.gov/crs-product/R47374#fn58 \"FDA, \\\" Statement from FDA Commissioner Scott Gottlieb, M.D. and Jeff Shuren, M.D., Director of the Center for Devices and Radiological Health, on transformative new steps to modernize FDA's 510(k) program to advance the review of the safety and effectiveness of medical devices ,\\\" November 26, 2018, https://www.fda.gov/news-events/press-announcements/statement-fda-commissioner-scott-gottlieb-md-and-jeff-shuren-md-director-center-devices-and .\") In tandem with this press release, FDA released a document outlining numerous steps it had taken to strengthen the 510(k) process, including, among others, increasing its expectations for 510(k) submissions; eliminating the use of over 1,000 510(k) devices as predicate devices; and taking steps to eliminate the use of the 510(k) pathway for class III devices.[59](https://www.congress.gov/crs-product/R47374#fn59 \"FDA, \\\" FDA Has Taken Steps to Strengthen The 510(k) Program ,\\\" November 2018, https://www.fda.gov/media/118500/download .\") However, certain changes envisioned by the FDA to revamp the 510(k) pathway may require congressional action. There is no standardized 510(k) form or application, but submission format and requirements are described in regulation[60](https://www.congress.gov/crs-product/R47374#fn60 \"21 C.F.R. Part 807 Subpart E.\") and guidance.[61](https://www.congress.gov/crs-product/R47374#fn61 \"See, for example FDA, Guidance for Industry and Food and Drug Administration Staff: Format for Traditional and Abbreviated 510(k)s , September 13, 2019, https://www.fda.gov/media/130647/download , and FDA, Guidance for Industry and Food and Drug Administration Staff, The 510(k) Program: Evaluating Substantial Equivalence in Premarket Notifications [510(k)] , July 28, 2014, https://www.fda.gov/media/82395/download .\") Among other things, a 510(k) submission must include the device name, establishment registration number (if applicable), proposed labeling, a statement of how",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_14",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 14,
      "text": "Drug Administration Staff: Format for Traditional and Abbreviated 510(k)s , September 13, 2019, https://www.fda.gov/media/130647/download , and FDA, Guidance for Industry and Food and Drug Administration Staff, The 510(k) Program: Evaluating Substantial Equivalence in Premarket Notifications [510(k)] , July 28, 2014, https://www.fda.gov/media/82395/download .\") Among other things, a 510(k) submission must include the device name, establishment registration number (if applicable), proposed labeling, a statement of how the device is similar to and/or different from the predicate device (i.e., a 510(k) summary), and any other information that FDA deems relevant to make a substantial equivalence determination.[62](https://www.congress.gov/crs-product/R47374#fn62 \"21 C.F.R. §807.87.\") Special 510(k) and Abbreviated 510(k) In 1998, FDA developed the optional Special and Abbreviated 510(k) programs to create more efficient review processes for certain changes to devices that are subject to 510(k) requirements. These programs were first described together in a single guidance document,[63](https://www.congress.gov/crs-product/R47374#fn63 \"FDA, \\\"The New 510(k) Paradigm; Alternate Approaches to Demonstrating Substantial Equivalence in Premarket Notifications; Availability,\\\" 63 Federal Register 25865, May 11, 1998.\") but in 2019, FDA split the programs into two distinct guidance documents.[64](https://www.congress.gov/crs-product/R47374#fn64 \"FDA, Guidance for Industry and Food and Drug Administration Staff: The Special 510(k) Program , September 13, 2019, https://www.fda.gov/media/116418/download , and FDA, Guidance for Industry and Food and Drug Administration Staff: The Abbreviated 510(k) , September 13, 2019, https://www.fda.gov/media/72646/download .\") Although both pathways are similar to the traditional 510(k) in that they require demonstration of substantial equivalence by comparing a new device to a predicate device, they allow for different (and streamlined) methods for demonstrating substantial equivalence. The Special 510(k) pathway is intended for manufacturers that modify their own legally marketed devices when such a modification would warrant a new 510(k) submission. However, to be eligible for a Special 510(k) pathway, the modification must meet specified conditions. Among other things, FDA needs to be able to evaluate such modifications based on well-established methods (e.g., methods found in an FDA guidance document), and performance data must be sufficiently reviewable in a summary or risk analysis format.[65](https://www.congress.gov/crs-product/R47374#fn65 \"FDA, Guidance for Industry and Food and Drug Administration Staff: The Special 510(k) Program , September 13, 2019, https://www.fda.gov/media/116418/download , p. 9.\") FDA typically reviews such submissions within 30 days of receipt. If the agency determines that the submission is not appropriate for a Special 510(k), the submission is converted to a traditional 510(k) and the submitter is notified.[66](https://www.congress.gov/crs-product/R47374#fn66 \"FDA, Guidance for Industry and Food and Drug Administration Staff: The Special 510(k) Program , September 13, 2019, https://www.fda.gov/media/116418/download .\") The Abbreviated 510(k) is intended for new applicants of devices who can use FDA guidance documents, special controls (described below in the \"[Special Controls](https://www.congress.gov/crs-product/R47374#_Ref56783165)\" section), or voluntary consensus standards to demonstrate substantial equivalence.[67](https://www.congress.gov/crs-product/R47374#fn67 \"FDA, Guidance for Industry and Food and Drug Administration Staff: The Abbreviated 510(k) , September 13, 2019, https://www.fda.gov/media/72646/download .\") Voluntary consensus standards are established by national or international organizations; they are subsequently recognized by FDA and permissible for use in premarket submissions in accordance with processes specified in statute and guidance.[68](https://www.congress.gov/crs-product/R47374#fn68 \"FFDCA §514(c); 21 U.S.C. §360d(c). FDA, Guidance for Industry and Food and Drug Administration Staff: Appropriate Use of Voluntary Consensus",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_15",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 15,
      "text": "Drug Administration Staff: The Abbreviated 510(k) , September 13, 2019, https://www.fda.gov/media/72646/download .\") Voluntary consensus standards are established by national or international organizations; they are subsequently recognized by FDA and permissible for use in premarket submissions in accordance with processes specified in statute and guidance.[68](https://www.congress.gov/crs-product/R47374#fn68 \"FFDCA §514(c); 21 U.S.C. §360d(c). FDA, Guidance for Industry and Food and Drug Administration Staff: Appropriate Use of Voluntary Consensus Standards in Premarket Submissions for Medical Devices , September 14, 2018, https://www.fda.gov/media/71983/download .\") An Abbreviated 510(k) is subject to a 90-day review period by FDA. As with a Special 510(k), if FDA determines that the submission is not appropriate for an Abbreviated 510(k), the submission is converted to a traditional 510(k) and the submitter is notified.[69](https://www.congress.gov/crs-product/R47374#fn69 \"FDA, \\\"How to Prepare an Abbreviated 510(k),\\\" https://www.fda.gov/medical-devices/premarket-notification-510k/how-prepare-abbreviated-510k .\") In February 2019, FDA expanded the concept of the Abbreviated 510(k) to include the Safety and Performance Based Pathway for certain devices that are well understood. Similar to an Abbreviated 510(k)'s reliance on FDA guidance, special controls, or voluntary consensus standards to support substantial equivalence, the Safety and Performance Based Pathway relies on FDA-identified performance criteria to demonstrate substantial equivalence to a predicate device. Performance criteria are established by FDA in guidance and are specific to a device type. In other words, a device is eligible for this pathway only if FDA has finalized a guidance document specifying performance criteria for that device.[70](https://www.congress.gov/crs-product/R47374#fn70 \"FDA, Guidance for Industry and Food and Drug Administration Staff: Safety and Performance Based Criteria , September 20, 2019, https://www.fda.gov/media/112691/download .\") As of late 2022, FDA has issued nine such final guidance documents and one such draft guidance.[71](https://www.congress.gov/crs-product/R47374#fn71 \"FDA, \\\"Safety and Performance Based Pathway,\\\" https://www.fda.gov/medical-devices/premarket-notification-510k/safety-and-performance-based-pathway .\") Accredited Persons FDA is required to accredit individuals to review 510(k) submissions and make recommendations to FDA regarding how a device should be classified.[72](https://www.congress.gov/crs-product/R47374#fn72 \"FFDCA §523(a)(1); 21 U.S.C. §360m(a)(1).\") Pursuant to this statutory requirement, FDA has established the 510(k) Third Party Review Program to allow accredited third-party review organizations to review certain low- to moderate-risk medical devices. The voluntary program is intended to speed up the 510(k) review process, while allowing FDA to focus resources on reviewing higher-risk devices.[73](https://www.congress.gov/crs-product/R47374#fn73 \"FDA, \\\"510(k) Third Party Review Program,\\\" https://www.fda.gov/medical-devices/premarket-submissions/510k-third-party-review-program .\") FDA estimates that about half of 510(k) applications are eligible for this program. An overview of the 510(k) Third Party Review process is provided in [**Figure 1**](https://www.congress.gov/crs-product/R47374#_Ref56683176). [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Figure 1. The 510(k) Third Party Review Program Process ![Image 2: media/image4.jpeg](https://www.congress.gov/crs_external_products/R/HTML/R47374_files/0.png) **Source:** FDA, \"510(k) Third Party Review Program,\" [https://www.fda.gov/medical-devices/premarket-submissions/510k-third-party-review-program](https://www.fda.gov/medical-devices/premarket-submissions/510k-third-party-review-program). **Notes:** The sole program payment is made between the 510(k) submitter and the review organization (i.e., a user fee payment to FDA is not required). FDA generally makes a decision within 30 days after receiving a recommendation from a review organization. Accredited organizations must meet certain requirements specified in statute. Among other things, accredited persons may not be federal government employees, must be independent organizations not affiliated with device manufacturers, and cannot engage in the manufacture, design, sale, or promotion of devices.[74](https://www.congress.gov/crs-product/R47374#fn74 \"FFDCA §523(b)(3); 21 U.S.C.§360m(b)(3).\") FDA keeps an up-to-date list of accredited review organizations on its website.[75](https://www.congress.gov/crs-product/R47374#fn75 \"FDA, \\\"",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_16",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 16,
      "text": "recommendation from a review organization. Accredited organizations must meet certain requirements specified in statute. Among other things, accredited persons may not be federal government employees, must be independent organizations not affiliated with device manufacturers, and cannot engage in the manufacture, design, sale, or promotion of devices.[74](https://www.congress.gov/crs-product/R47374#fn74 \"FFDCA §523(b)(3); 21 U.S.C.§360m(b)(3).\") FDA keeps an up-to-date list of accredited review organizations on its website.[75](https://www.congress.gov/crs-product/R47374#fn75 \"FDA, \\\" Current List of FDA-Recognized 510(k) Third Party Review Organizations ,\\\" database updated November 16, 2020, https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfthirdparty/accredit.cfm .\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Current Good Manufacturing Practices (Quality System Regulation) Device manufacturers must comply with current good manufacturing practices (CGMPs) to assure that their products are safe, effective, and otherwise in compliance with the FFDCA. FDA may promulgate regulations requiring that, among other things, the manufacture, packaging, and storage of a device conform to CGMPs.[76](https://www.congress.gov/crs-product/R47374#fn76 \"FFDCA §520(f)(1)(A); 21 U.S.C. § 360j(f)(1)(A).\") FDA first promulgated CGMP regulations in 1978.In 1990, to address provisions in the SMDA and conform CGMPs to international medical device quality system standards, FDA reissued regulations for devices as the quality system (QS) regulation. The revised regulation went into effect in 1997.[77](https://www.congress.gov/crs-product/R47374#fn77 \"FDA, \\\"Medical Devices; Current Good Manufacturing Practice (CGMP) Final Rule; Quality System Regulation,\\\" 61 Federal Register 52602, October 7, 1996.\") Among other things, the regulation includes requirements for design controls, production and process controls, corrective and preventive action, labeling and packaging controls, storage, and records.[78](https://www.congress.gov/crs-product/R47374#fn78 \"21 C.F.R. Part 820.\") More recently, the agency published a proposed rule in February of 2022 to update the QS regulation so it will \"align more closely with the international consensus standard for devices by converging with the quality management system (QMS) requirements used by other regulatory authorities from other jurisdictions (i.e., other countries).\"[79](https://www.congress.gov/crs-product/R47374#fn79 \"87 Federal Register 10119 , February 23, 2022.\") Because the QS regulation applies to many different device types, it is intended to be broad and flexible. Rather than prescribing specific CGMPs for each device type, the regulation requires that manufacturers develop and follow procedures for designing, manufacturing, and distributing their specific devices. Based on the device type, the manufacturer determine the necessity of adhering to certain details within the QS regulation framework. Further, some devices are exempt from most CGMPs, as specified in their respective classification regulation. However, devices that are exempt from CGMP requirements are still subject to complaint file requirements[80](https://www.congress.gov/crs-product/R47374#fn80 \"21 C.F.R. §820.198. M anufacturer s must establish and maintain procedures for receiving, reviewing, and evaluating complaints by a formally designated unit. A c omplaint is defined as \\\" any written, electronic, or oral communication that alleges deficiencies related to the identity, quality, durability, reliability, safety, effectiveness, or performance of a device after it is released for distribution \\\" (21 C.F.R. §820.3).\") and general requirements concerning records,[81](https://www.congress.gov/crs-product/R47374#fn81 \"21 C.F.R. §820.180.\") as specified in the QS regulation. Records required to be kept to be in compliance with the device QS regulation do not, in general, need to be proactively reported by manufacturers; however, documentation of CGMPs must be included in a PMA or PMA supplement application.[82](https://www.congress.gov/crs-product/R47374#fn82 \"FFDCA § 515(c)(1)(C); 21 U.S.C. § 360e(c)(1)(C); 21 C.F.R. §§ 814.20 and 814.39.\") Under",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_17",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 17,
      "text": "concerning records,[81](https://www.congress.gov/crs-product/R47374#fn81 \"21 C.F.R. §820.180.\") as specified in the QS regulation. Records required to be kept to be in compliance with the device QS regulation do not, in general, need to be proactively reported by manufacturers; however, documentation of CGMPs must be included in a PMA or PMA supplement application.[82](https://www.congress.gov/crs-product/R47374#fn82 \"FFDCA § 515(c)(1)(C); 21 U.S.C. § 360e(c)(1)(C); 21 C.F.R. §§ 814.20 and 814.39.\") Under most circumstances, compliance with the QS regulation is assessed during FDA facility inspections. These inspections could include preapproval inspections for devices subject to a PMA or PMA supplement, risk-based surveillance inspections intended to assess compliance with CGMPs, or for-cause inspections if there have been consumer complaints or previous violations regarding CGMPs. [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Adulterated and Misbranded Devices The FFDCA prohibits the adulteration and misbranding of devices, as well as the introduction, receipt, and delivery of adulterated and misbranded devices into interstate commerce.[83](https://www.congress.gov/crs-product/R47374#fn83 \"FFDCA §301(a)-(c); 21 U.S.C. §331(a)-(c).\") Adulterated Devices In general, a device is deemed adulterated if * it consists, in whole or in part, of any filthy, putrid, or decomposed substance; * it has been prepared, packed, or held in insanitary conditions where it may have been contaminated or otherwise made injurious to health; * its container is composed, in whole or in part, of any poisonous or deleterious substance; * it contains, for coloring purposes only, an unsafe color additive; or * its strength differs from, or its purity or quality falls below, what it claims to represent.[84](https://www.congress.gov/crs-product/R47374#fn84 \"FFDCA §501(a)-(c); 21 U.S.C. §35 1(a)-(c).\") The MDA amended Section 501 of the FFDCA by adding device-specific adulteration provisions related to other aspects of FDA regulation of devices, including other general controls, special controls, and PMA requirements.[85](https://www.congress.gov/crs-product/R47374#fn85 \"FDA, \\\"General Controls for Medical Devices,\\\" https://www.fda.gov/medical-devices/regulatory-controls/general-controls-medical-devices#adulteration .\") Pursuant to changes made by the MDA, a device is also deemed adulterated if * it is subject to a performance standard and does not comply with all aspects of that standard; * it is a class III device that does not conform with specified PMA application procedures; * it is a banned device (discussed below); * it is in violation of CGMPs; or * it fails to comply with applicable IDE requirements.[86](https://www.congress.gov/crs-product/R47374#fn86 \"FFDCA §501(e)-(i); 21 U.S.C. §351(e)-(i ).\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Misbranded Devices Many of the misbranding provisions for devices also apply to drugs. In general, a device (or drug) is misbranded if * it was manufactured in an establishment that was not properly registered or was not listed as required; * its labeling is false or misleading; * its packaging does not bear a label containing the name and place of business of the manufacturer, packer, or distributor and an accurate statement of the content quantities by weight, measure, or numerical count; * any word, statement, or other required information is not prominently placed on the labeling or not clearly stated so that it can be read and understood by an individual under customary conditions of purchase and use; * its label does not bear adequate directions for use, including warnings against use in certain pathological conditions or by children, when applicable; * it is dangerous",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_18",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 18,
      "text": "* any word, statement, or other required information is not prominently placed on the labeling or not clearly stated so that it can be read and understood by an individual under customary conditions of purchase and use; * its label does not bear adequate directions for use, including warnings against use in certain pathological conditions or by children, when applicable; * it is dangerous to health when used in the dosage or manner, or with the frequency or duration, prescribed, recommended, or suggested in the labeling; or * it is a color additive used for the purpose of coloring only and does not comply with relevant packaging and labeling requirements.[87](https://www.congress.gov/crs-product/R47374#fn87 \"FFDCA §502; 21 U.S.C. §352; FDA, \\\"General Controls for Medical Devices,\\\" https://www.fda.gov/medical-devices/regulatory-controls/general-controls-medical-devices#misbranding .\") Similar to the adulteration provisions, the MDA amended Section 502 of the FFDCA by adding device-specific misbranding provisions. In general, a device is considered misbranded if * its name (established or otherwise) is not prominently printed in type at least half as large as the proprietary name or designation (exemptions may be granted in certain cases); * it is marketed without a 510(k) clearance (when applicable); * a restricted device uses false or misleading advertising or is sold, distributed, or used in violation of FDA regulations; * a restricted device manufacturer fails to include specified information in all advertisements or other descriptive materials; * it is subject to a performance standard and the labeling does not comply with the requirements of that standard; or * it does not comply with other specified requirements of the FFDCA.[88](https://www.congress.gov/crs-product/R47374#fn88 \"Ibid.\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Records and Medical Device Reporting Medical device manufacturers and importers are required to establish and maintain records and make reports to assure that medical devices are not adulterated or misbranded and are otherwise safe and effective.[89](https://www.congress.gov/crs-product/R47374#fn89 \"FFDCA §519(a); 21 U.S.C. §360i(a); 21 C.F.R. Part 803.\") Through regulation, FDA can require medical device manufacturers and importers to report if a medical device may have caused or contributed to death or serious injury, or malfunctioned in a way that the device would likely cause death or serious injury.[90](https://www.congress.gov/crs-product/R47374#fn90 \"As defined in FFDCA §519(a)(2) (21 U.S.C. §360i(a)(2)), a serious injury is an injury that is life threatening, results in permanent impairment of body function or damage to a body structure, or requires medical or surgical intervention to prevent permanent impairment or damage.\") Required reports cannot be overly burdensome and cannot disclose the identity of a patient, except under certain circumstances, among other things. FDA has promulgated Medical Device Reporting (MDR) regulations that further specify reporting requirements for device manufacturers, importers, and user facilities. A medical device manufacturer or importer is required to report device-related deaths, serious injuries, and malfunctions to FDA, within 30 days of becoming aware of them.[91](https://www.congress.gov/crs-product/R47374#fn91 \"21 C.F.R. §803.20.\") In addition, an importer is required to report device-related malfunctions to a manufacturer within 30 days of becoming aware of them, and a manufacturer is required to submit a report (i.e., a five-day report) to FDA within five work days of becoming aware of an event that requires \"remedial action to prevent an",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_19",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 19,
      "text": "within 30 days of becoming aware of them.[91](https://www.congress.gov/crs-product/R47374#fn91 \"21 C.F.R. §803.20.\") In addition, an importer is required to report device-related malfunctions to a manufacturer within 30 days of becoming aware of them, and a manufacturer is required to submit a report (i.e., a five-day report) to FDA within five work days of becoming aware of an event that requires \"remedial action to prevent an unreasonable risk of substantial harm to the public health\" or a reportable event for which FDA made a written request.[92](https://www.congress.gov/crs-product/R47374#fn92 \"21 C.F.R. §803.53.\") A device user facility—a hospital, ambulatory surgical facility, nursing home, outpatient diagnostic facility, or outpatient treatment facility that is not a physician's office—is required to report to FDA and the manufacturer, if known, device-related deaths as soon as practicable but no later than 10 work days after becoming aware of them. Device-related serious injuries must be reported to the manufacturer, or FDA if the manufacturer is unknown, within 10 work days of becoming aware of them.[93](https://www.congress.gov/crs-product/R47374#fn93 \"21 C.F.R. §803.30.\") If any of these events are reported by a user facility, the facility is also required to submit an annual report documenting the total number of reports attached within that time period, among other things.[94](https://www.congress.gov/crs-product/R47374#fn94 \"21 C.F.R. §803.33.\") A required report can be submitted in writing or electronically using FDA Form 3500A, with other information required—as specified in regulation—depending on the type of event and whether it is the device manufacturer, importer, or user facility reporting the event. All MDR files are required to be retained by the manufacturer or importer for a period of two years or the shelf life of the device, whichever is greater. A user facility or distributor is required to retain MDR files for two years.[95](https://www.congress.gov/crs-product/R47374#fn95 \"21 C.F.R. §803.18.\") While a device distributor is not subject to reporting requirements, it is subject to record maintenance requirements.[96](https://www.congress.gov/crs-product/R47374#fn96 \"21 C.F.R. §803.1(a).\") In addition to these _mandatory_ reporting (and recordkeeping) requirements, certain entities are encouraged to _voluntarily_ report adverse events to FDA, as a complement to mandatory reporting requirements. Although user facilities are required to report device-related deaths, they are not required to report device malfunctions to FDA or manufacturers, but instead, are encouraged to do so. Health care professionals may use FDA Form 3500 to submit voluntary reports of significant adverse events. Patients, caregivers, and consumers may make voluntary reports using Form 3500B.[97](https://www.congress.gov/crs-product/R47374#fn97 \"FDA, \\\"Medical Device Reporting (MDR): How to Report Medical Device Problems,\\\" https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-mdr-how-report-medical-device-problems .\") Such voluntary reports are submitted to MedWatch: The FDA Safety Information and Adverse Event Reporting Program for medical products, and may include instances of unexpected side effects or adverse events, product quality problems, product use errors, and therapeutic failures.[98](https://www.congress.gov/crs-product/R47374#fn98 \"FDA, \\\" MedWatch Online Voluntary Reporting Form ,\\\" https://www.accessdata.fda.gov/scripts/medwatch/ .\") The Manufacturer and User Facility Device Experience (MAUDE) houses both mandatory and voluntary reports from specified time periods: \"voluntary reports since June 1993, user facility reports since 1991, distributor reports since 1993, and manufacturer reports since August 1996.\"[99](https://www.congress.gov/crs-product/R47374#fn99 \"FDA, \\\" Manufacturer and User Facility Device Experience Database - (MAUDE) ,\\\" https://www.fda.gov/medical-devices/mandatory-reporting-requirements-manufacturers-importers-and-device-user-facilities/manufacturer-and-user-facility-device-experience-database-maude .\") FDA notes that \"MAUDE data is",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_20",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 20,
      "text": "Voluntary Reporting Form ,\\\" https://www.accessdata.fda.gov/scripts/medwatch/ .\") The Manufacturer and User Facility Device Experience (MAUDE) houses both mandatory and voluntary reports from specified time periods: \"voluntary reports since June 1993, user facility reports since 1991, distributor reports since 1993, and manufacturer reports since August 1996.\"[99](https://www.congress.gov/crs-product/R47374#fn99 \"FDA, \\\" Manufacturer and User Facility Device Experience Database - (MAUDE) ,\\\" https://www.fda.gov/medical-devices/mandatory-reporting-requirements-manufacturers-importers-and-device-user-facilities/manufacturer-and-user-facility-device-experience-database-maude .\") FDA notes that \"MAUDE data is not intended to be used either to evaluate rates of adverse events or to compare adverse event occurrence rates across devices.\"[100](https://www.congress.gov/crs-product/R47374#fn100 \"Ibid.\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Banned Devices FDA may, by regulation, ban a device if the agency finds that the device presents substantial deception to users or unreasonable and substantial risk of illness or injury that cannot be corrected by a labeling change.[101](https://www.congress.gov/crs-product/R47374#fn101 \"FFDCA §516(a); 21 U.S.C. §360f(a); 21 C.F.R. §895.20.\") When the agency makes such a determination and subsequently completes procedures for banning the device,[102](https://www.congress.gov/crs-product/R47374#fn102 \"21 C.F.R. Part 895 Subpart A; FDA, \\\"Medical Device Bans,\\\" https://www.fda.gov/medical-devices/medical-device-safety/medical-device-bans .\") the device is subject to a prohibition on current and future sales, distribution, and manufacture. FDA rarely acts on this authority. As of early 2022, FDA regulations ban prosthetic hair fibers, powdered surgeon's gloves, powdered patient examination gloves, and absorbable powder for lubricating a surgeon's glove.[103](https://www.congress.gov/crs-product/R47374#fn103 \"21 C.F.R. Part 895 Subpart B.\") FDA used this authority most recently in March 2020, when the agency published a final rule banning electrical stimulation devices used for self-injurious or aggressive behavior (and did not ban its use for other purposes, for example, smoking cessation).[104](https://www.congress.gov/crs-product/R47374#fn104 \"FDA, \\\"Banned Devices; Electrical Stimulation Devices for Self-Injurious or Aggressive Behavior,\\\" 85 Federal Register 13312-13354, March 6, 2020.\") However, for the first time in the history of the use of this authority, the ban was overturned by the D.C. Circuit Court of Appeals in July 2021. The court found that FDA could ban the marketing of a device but could not prohibit only specific uses of a given device that continues to be marketed, because doing so would stray into the territory of the practice of medicine, in which the agency is prohibited from interfering.[105](https://www.congress.gov/crs-product/R47374#fn105 \"FDA Law Blog, \\\" FDA Medical Device Ban Overturned For the First Time ,\\\" https://www.thefdalawblog.com/2021/07/fda-medical-device-ban-overturned-for-the-first-time/ ; see FFDCA §1006; 21 U.S.C. §396.\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Notification and Recall To protect the public from faulty or fraudulent devices, FDA has the authority to notify certain individuals and take other actions to ensure that such devices are repaired, replaced, or refunded.[106](https://www.congress.gov/crs-product/R47374#fn106 \"FFDCA §518; 21 U.S.C. §360h.\") A recall—one of these actions—is a method of removing or correcting products that FDA considers to be in violation of the law. Recall does not include market withdrawal, routine servicing, or a stock recovery. A market withdrawal is a firm's removal or correction of a distributed product for a minor violation that does not violate the law and would not be subject to legal action by FDA (normal stock rotation practices, routine equipment adjustments and repairs, etc.). Stock recovery involves correcting a problem before a product is shipped (i.e., is still in the manufacturer's control).[107](https://www.congress.gov/crs-product/R47374#fn107 \"FDA, \\\" Recalls, Corrections and Removals (Devices) ,\\\" https://www.fda.gov/medical-devices/postmarket-requirements-devices/recalls-corrections-and-removals-devices .\") Medical",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_21",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 21,
      "text": "correction of a distributed product for a minor violation that does not violate the law and would not be subject to legal action by FDA (normal stock rotation practices, routine equipment adjustments and repairs, etc.). Stock recovery involves correcting a problem before a product is shipped (i.e., is still in the manufacturer's control).[107](https://www.congress.gov/crs-product/R47374#fn107 \"FDA, \\\" Recalls, Corrections and Removals (Devices) ,\\\" https://www.fda.gov/medical-devices/postmarket-requirements-devices/recalls-corrections-and-removals-devices .\") Medical device recalls are almost always conducted voluntarily by a manufacturer after negotiation with FDA.[108](https://www.congress.gov/crs-product/R47374#fn108 \"21 C.F.R. Part 7 .\") Manufacturers (including refurbishers and reconditioners) and importers are required to report to FDA any correction or removal of a medical device that is undertaken to reduce a health risk posed by the device.[109](https://www.congress.gov/crs-product/R47374#fn109 \"21 C.F.R. Part 806.\") However, a report is not required if one was already made under the MDR regulations. Additionally, manufacturers and importers must keep records of those corrections and removals that are not required to be reported to FDA.[110](https://www.congress.gov/crs-product/R47374#fn110 \"21. C.F.R. §806.20.\") A recall may involve the removal of all or a portion of the product on the market (such as a single lot). In rare instances, if a manufacturer or importer does not voluntarily recall a device that poses a risk to public health, FDA can issue a mandatory recall order to the manufacturer upon determining that there is a \"reasonable probability that a device intended for human use would cause serious, adverse health consequences or death.\"[111](https://www.congress.gov/crs-product/R47374#fn111 \"FFDCA §518(e); 21 U.S.C. §360h(e); 21 C.F.R. Part 810.\") When a recall is initiated voluntarily, FDA evaluates the health hazard presented, taking into account the following factors, among others:[112](https://www.congress.gov/crs-product/R47374#fn112 \"21 C.F.R. §7.41.\") * Whether any disease or injuries have occurred from the use of the product. * Whether any existing conditions could contribute to a clinical situation that could expose humans or animals to a health hazard. * Assessment of hazard to various populations (e.g., children, surgical patients, pets, livestock) that would be exposed to the product. * Assessment of the degree of seriousness of the health hazard to which the populations at risk would be exposed. * Assessment of the likelihood of occurrence of the hazard. * Assessment of the consequences (immediate or long-range) of the hazard. Following the health hazard assessment, FDA classifies the recall according to the relative degree of health hazard. This action can sometimes create some confusion because devices are classified as class I, II or III as well, but this is an entirely distinct classification process with no relation to the risk classification of the device. _Class I_ recalls are the most serious, reserved for situations where there is a reasonable probability that the use of, or exposure to, a product will cause serious adverse health consequences or death. _Class II_ recalls are for situations where the use of, or exposure to, a product may cause temporary or medically reversible adverse health consequences, or where the probability of serious adverse health consequences is remote. In a _Class III_ recall situation, the use of, or exposure to, a product is not likely to cause adverse health consequences. A recalling firm must develop",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_22",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 22,
      "text": "or death. _Class II_ recalls are for situations where the use of, or exposure to, a product may cause temporary or medically reversible adverse health consequences, or where the probability of serious adverse health consequences is remote. In a _Class III_ recall situation, the use of, or exposure to, a product is not likely to cause adverse health consequences. A recalling firm must develop a recall strategy that is reviewed and approved by FDA, and that addresses the depth of the recall, public notification, and effectiveness checks.[113](https://www.congress.gov/crs-product/R47374#fn113 \"FDA, \\\" Recalls, Corrections and Removals (Devices) ,\\\" https://www.fda.gov/medical-devices/postmarket-requirements-devices/recalls-corrections-and-removals-devices#5 .\") In addition, a recalling firm must promptly notify all affected parties about the recall, and FDA must \"promptly make available to the public in the weekly FDA Enforcement Report a descriptive listing of each new recall according to its classification, whether it was Food and Drug Administration-requested or firm-initiated, and the specific action being taken by the recalling firm.\"[114](https://www.congress.gov/crs-product/R47374#fn114 \"21 C.F.R. §7.50.\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Labeling All medical devices are required to be labeled in a way that informs a user of how to use the device. The FFDCA defines a \"label\" as a \"display of written, printed, or graphic matter upon the immediate container of any article.\"[115](https://www.congress.gov/crs-product/R47374#fn115 \"FFDCA §201(k) ; 21 U.S.C. §321(k) .\") \"Labeling\" is defined as \"all labels and other written, printed, or graphic matter upon any article or any of its containers or wrappers, or accompanying such article\" at any time while a device is held for sale after shipment or delivery for shipment in interstate commerce.[116](https://www.congress.gov/crs-product/R47374#fn116 \"FFDCA §201(m) ; 21 U.S.C. §321(m).\") The term \"accompanying\" is interpreted to mean more than physical association with the product; it extends to posters, tags, pamphlets, circulars, booklets, brochures, instruction books, direction sheets, fillers, and web pages, among other things.[117](https://www.congress.gov/crs-product/R47374#fn117 \"FDA, \\\"Device Labeling,\\\" https://www.fda.gov/medical-devices/overview-device-regulation/device-labeling .\") Accompanying can also include labeling that is connected with the device after shipment or delivery for shipment in interstate commerce. All devices must conform to the general labeling requirements.[118](https://www.congress.gov/crs-product/R47374#fn118 \"21 C.F.R. Part 801.\") Minimum requirements for the label include name and place of business, intended use, and adequate directions for use (e.g., route or method of application, quantity of dose, route of administration), among others. Some categories of devices are required to comply with additional or modified requirements (e.g., in vitro diagnostics and over-the-counter [OTC] devices). Additionally, some specific devices (e.g., hearing aids) require special labeling, which may include not only package labeling, but informational literature, patient release forms, performance testing, and/or specific tolerances or prohibitions on certain ingredients.[119](https://www.congress.gov/crs-product/R47374#fn119 \"21 C.F.R. §§801.405 - 801.437. These devices include denture repair kits, impact - resistant lenses in sunglasses and eyeglasses, ozone emission levels, chlorofluorocarbon propellants, hearing aids, menstrual tampons, chlorofluorocarbons or other ozone - depleting substances, latex condoms, and devices containing natural rubber.\") Various exemptions to the labeling requirements (e.g., for prescription devices) are outlined in regulation. Certain sections of the QS regulation also relate to different aspects of labeling.[120](https://www.congress.gov/crs-product/R47374#fn120 \"21 C.F.R. §820.120.\") For example, the QS regulation requires that labels remain legible and affixed to the product under normal conditions of use over",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_23",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 23,
      "text": "or other ozone - depleting substances, latex condoms, and devices containing natural rubber.\") Various exemptions to the labeling requirements (e.g., for prescription devices) are outlined in regulation. Certain sections of the QS regulation also relate to different aspects of labeling.[120](https://www.congress.gov/crs-product/R47374#fn120 \"21 C.F.R. §820.120.\") For example, the QS regulation requires that labels remain legible and affixed to the product under normal conditions of use over the expected life of the device. In addition, the QS regulation addresses inspection, handling, storage, and distribution of labeling. These requirements, however, do not generally apply to the _adequacy_ of labeling content, although failure to comply with CGMP requirements, such as proofreading, may result in labeling content errors. [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Unique Device Identification (UDI) To enhance postmarket surveillance of devices, the FDA Amendments Act of 2007 (FDAAA) and FDASIA required FDA to issue regulations establishing a unique device identification (UDI) system for devices.[121](https://www.congress.gov/crs-product/R47374#fn121 \"P.L. 110-85 § 226(a) amended FFDCA § 519 to add a new subsection (f), which directed FDA to issue regulations establishing a UDI system for devices, as specified. P.L. 112-144 § 614 further amended FFDCA § 519(f) to establish a deadline for FDA to promulgate proposed and final regulations.\") This system requires devices to bear a unique identifier to identify the device through both distribution and use. The UDI system enables rapid identification of a device and its attributes, especially those that could affect its safety and effectiveness. Among other things, the UDI system is intended to reduce medical error, simplify integration of device use information into data systems, and rapidly identify devices with associated adverse events.[122](https://www.congress.gov/crs-product/R47374#fn122 \"FDA, \\\"Unique Device Identification System,\\\" 78 Federal Register 58785, September 24, 2013.\") In September 2013, FDA published the final UDI Rule.[123](https://www.congress.gov/crs-product/R47374#fn123 \"Ibid.; 21 C.F.R. Part 801, Subpart B (Labelling Requirements for Unique Device Identification).\") Device labelers (usually, but not always, the device manufacturer) are required to include a UDI on device labels and packages (except where specified exceptions apply). In cases where a device is intended for more than one use and intended to be reprocessed before each use, the device labeler must also place the UDI _directly_ _on_ the device. A UDI is a unique numeric or alphanumeric code, including both a device and a production identifier, and it must be placed on labels and packages in both plain text and in a machine-readable format. A device labeler (or its designated contact) is required to provide FDA with certain information, which is then entered into the publically available Global Unique Device Identification Database (GUDID).[124](https://www.congress.gov/crs-product/R47374#fn124 \"21 C.F.R. Part 830 Subpart E ( Global Unique Device Identification Database ).\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Special Controls Special controls are the additional regulatory requirements put in place for moderate-risk (class II) devices because general controls do not provide reasonable assurance of safety and effectiveness. A special control is generally device-specific, and there must be sufficient information to establish the special control to provide an assurance of safety and effectiveness. Such requirements can include, among other things, performance standards, postmarket surveillance, patient registries, and development and dissemination of guidelines.[125](https://www.congress.gov/crs-product/R47374#fn125 \"FFDCA §513(a)(1)(B); 21 U.S.C. §360c(a)(1)(B).\") FDA has developed numerous",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_24",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 24,
      "text": "general controls do not provide reasonable assurance of safety and effectiveness. A special control is generally device-specific, and there must be sufficient information to establish the special control to provide an assurance of safety and effectiveness. Such requirements can include, among other things, performance standards, postmarket surveillance, patient registries, and development and dissemination of guidelines.[125](https://www.congress.gov/crs-product/R47374#fn125 \"FFDCA §513(a)(1)(B); 21 U.S.C. §360c(a)(1)(B).\") FDA has developed numerous guidance and guideline documents for individual generic device types (e.g., Antimicrobial Susceptibility Test [AST] systems, bone sonometers) to address the required special controls. These documents identify specific risks associated with the device type that are not addressed through general controls and outline FDA's suggested approaches for mitigating the identified risks. FDA notes that although manufacturers do not have to follow the agency's specific recommendations for mitigating a risk as outlined in a given guidance document, they must still address the identified risks \"by some other means that provides equivalent assurances of safety and effectiveness.\"[126](https://www.congress.gov/crs-product/R47374#fn126 \"FDA, \\\" Class II Special Controls Documents ,\\\" https://www.fda.gov/medical-devices/guidance-documents-medical-devices-and-radiation-emitting-products/class-ii-special-controls-documents .\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Premarket Approval (PMA) A PMA is the most stringent device marketing application required by FDA, and it is reserved for evaluating the safety and effectiveness of a class III medical device prior to marketing. PMA approval is based on a determination by FDA that the application contains sufficient _valid scientific evidence_ to provide reasonable assurance that the device is safe and effective for its intended use(s).[127](https://www.congress.gov/crs-product/R47374#fn127 \"FFDCA §513(a)(1)(C); 21 U.S.C. § 360c (a)(1)(C); 21 C.F.R. Part 814.\") FDA defines valid scientific evidence as \"evidence from well-controlled investigations, partially controlled studies, studies and objective trials without matched controls, well-documented case histories conducted by qualified experts, and reports of significant human experience with a marketed device, from which it can fairly and responsibly be concluded by qualified experts that there is reasonable assurance of the safety and effectiveness of a device under its conditions of use.\"[128](https://www.congress.gov/crs-product/R47374#fn128 \"21 C.F.R. §860.7.\") Approval is based not only on the strength of the scientific data, but also on inspection of the manufacturing facility to ensure that the facility and the manufacturing process are in compliance with the QS regulation, among other things.[129](https://www.congress.gov/crs-product/R47374#fn129 \"FFDCA §515(d)(2); 21 U.S.C. §360e(d)(2) .\") A PMA application must include, among other things, indications for use of the device, a device description, foreign and U.S. marketing history, summary of clinical and nonclinical studies, conclusions drawn from such studies, proposed labeling, and references to any required performance or voluntary standards.[130](https://www.congress.gov/crs-product/R47374#fn130 \"FFDCA § 515(c)(1); 21 U.S.C. §360e(c)(1); 21 C.F.R. § 814.20.\") Although the FDA does not provide a preprinted form for a PMA application, the agency suggests ways to format the application to expedite its processing.[131](https://www.congress.gov/crs-product/R47374#fn131 \"FDA, \\\"PMA Application Contents,\\\" updated June 3, 2020, https://www.fda.gov/medical-devices/premarket-approval-pma/pma-application-contents .\") To facilitate the submission of required application sections in a serial fashion as data become available, manufacturers may use a PMA pathway known as the \"modular PMA.\"[132](https://www.congress.gov/crs-product/R47374#fn132 \"FFDCA §515(c)(4); 21 U.S.C. §360e(c)(4).\") PMA Versus 510(k) There is a fundamental difference between the PMA and 510(k) pathways. In a PMA review, FDA directly determines whether the device is reasonably safe and effective for its",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_25",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 25,
      "text": ".\") To facilitate the submission of required application sections in a serial fashion as data become available, manufacturers may use a PMA pathway known as the \"modular PMA.\"[132](https://www.congress.gov/crs-product/R47374#fn132 \"FFDCA §515(c)(4); 21 U.S.C. §360e(c)(4).\") PMA Versus 510(k) There is a fundamental difference between the PMA and 510(k) pathways. In a PMA review, FDA directly determines whether the device is reasonably safe and effective for its intended use. In a 510(k) review, FDA determines whether the device is substantially equivalent to another device already on the market. Substantial equivalence is determined by comparing the performance characteristics of a new device with those of a predicate device. To be considered substantially equivalent, the new device must have the same intended use and technological characteristics as the predicate device and cannot raise different questions of safety and effectiveness. PMA review is a four-step process involving (1) an acceptance and filing review, (2) a substantive review, (3) a panel review, and (4) notification of FDA's final decision. During the first step, FDA notifies the PMA applicant within 45 days after the application has been received whether the application has been filed. An application is suitable for filing if it contains all information required by statute and regulation.[133](https://www.congress.gov/crs-product/R47374#fn133 \"21 C . F . R . § 814.42(e) . FDA may also consider recommendations included in guidance, such as FDA, Guidance for Industry and Food and Drug Administration Staff: Acceptance and Filing Reviews for Premarket Approval Applications (PMAs) , updated December 16, 2019, https://www.fda.gov/media/83408/download .\") FDA will refuse to file an application if, among other things, it contains a false statement or if the data presented in the application are presented unclearly or incompletely. If such a refusal occurs, an applicant may resubmit the PMA with additional information or request an informal conference with the Director of the associated Office of Health Technology to review the decision not to file the PMA.[134](https://www.congress.gov/crs-product/R47374#fn134 \"21 C.F.R. §814.42(d).\") Once an application is determined suitable for filing, FDA generally has 180 days to issue an order approving or denying the application.[135](https://www.congress.gov/crs-product/R47374#fn135 \"FFDCA § 515(d)(1)(A); 21 U.S.C. §360e(d)(1)(A); 21 C.F.R. § 814.40.\") During substantive review, the second step in the process, FDA may notify the applicant of any major/minor deficiencies and the applicant may request to meet with FDA within 100 days of filing to discuss the application.[136](https://www.congress.gov/crs-product/R47374#fn136 \"21 C.F.R. §814.44; FDA, Guidance on PMA Interactive Procedures for Day-100 Meetings and Subsequent Deficiences – for Use by CDRH and Industry , February 19, 1998, https://www.fda.gov/media/72655/download .\") Following substantive review, FDA may refer the PMA to an advisory committee (panel review). In general, all \"first-of-a-kind\" devices are taken before the appropriate advisory panel for review and recommendation. Advisory committees may be convened to make recommendations on any scientific or policy matter before FDA.[137](https://www.congress.gov/crs-product/R47374#fn137 \"For further information, see http://www.fda.gov/AdvisoryCommittees/ .\") The committees are composed of scientific, medical, and statistical experts, and industry and consumer representatives. An advisory committee meeting allows interested persons to present information and views at a public hearing.[138](https://www.congress.gov/crs-product/R47374#fn138 \"21 C.F.R. Part 14.\") FDA typically accepts advisory committee recommendations for an application (approvable, approvable",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_26",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 26,
      "text": "convened to make recommendations on any scientific or policy matter before FDA.[137](https://www.congress.gov/crs-product/R47374#fn137 \"For further information, see http://www.fda.gov/AdvisoryCommittees/ .\") The committees are composed of scientific, medical, and statistical experts, and industry and consumer representatives. An advisory committee meeting allows interested persons to present information and views at a public hearing.[138](https://www.congress.gov/crs-product/R47374#fn138 \"21 C.F.R. Part 14.\") FDA typically accepts advisory committee recommendations for an application (approvable, approvable with conditions, or nonapprovable). However, there have been cases where FDA's decision has not been consistent with the committee's recommendation. When necessary, CDRH holds joint advisory committee meetings with other FDA centers. Though FDA regulations allow 180 days to review the PMA and make a determination, total review time may be longer due to agreement between the applicant and FDA or specific review times agreed to in a user fee agreement.[139](https://www.congress.gov/crs-product/R47374#fn139 \"For example, see 1 st Quarter FY2016 Package, MDUFA III (FY2013-2017) Performance , February 18, 2015, p. 15 , at http://www.fda.gov/downloads/ForIndustry/UserFees/MedicalDeviceUserFee/UCM487953.pdf . See also 21 C.F.R. §814.40.\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Least Burdensome Provisions Congress has directed FDA to take a \"least burdensome\" approach to medical device premarket evaluation, as first required in the Food and Drug Administration Modernization Act of 1997 (FDAMA),[140](https://www.congress.gov/crs-product/R47374#fn140 \"Section 205 of P.L. 105-115 .\") and subsequently amended by FDASIA and the 21 st Century Cures Act. The two provisions added by FDAMA stipulated that FDA consider the \"least burdensome\" data or information \"necessary\" to demonstrate a reasonable assurance of device effectiveness in a PMA application or substantial equivalence to predicate devices with differing technological characteristics in certain 510(k) notifications. In 2019 final guidance, FDA defined \"least burdensome\" as \"the minimum amount of information necessary to adequately address a relevant regulatory question or issue through the most efficient manner at the right time.\"[141](https://www.congress.gov/crs-product/R47374#fn141 \"FDA, Guidance for Industry and Food and Drug Administration Staff: The Least Burdensome Provisions: Concepts and Principles , February 2019, https://www.fda.gov/media/73188/download .\") Although the original FDAMA provisions focused on the PMA and 510(k) submissions, in 2002 guidance FDA noted its intention to apply the provisions to all medical device premarket regulatory activities.[142](https://www.congress.gov/crs-product/R47374#fn142 \"Ibid., p. 6.\") The amendments made by FDASIA and the 21 st Century Cures Act \"clarified the original least burdensome provisions and further recognized the role of postmarket activities as they relate to premarket decisions.\"[143](https://www.congress.gov/crs-product/R47374#fn143 \"Ibid.\") In its final 2019 guidance, the agency clarified that \"least burdensome principles should be consistently and widely applied to all medical device regulatory activities in the premarket and postmarket settings\"[144](https://www.congress.gov/crs-product/R47374#fn144 \"Ibid., p. 7.\") and that it will apply tools to achieve this goal with respect to activities throughout the device total product lifecycle. [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)PMA Amendments and Supplements If changes need to be made to an original PMA submission, either _after_ its approval or _pending_ its approval, an applicant can submit a PMA supplement or PMA amendment, respectively. If an applicant already has an approved PMA, a PMA supplement is required for a change that affects a device's safety or effectiveness.[145](https://www.congress.gov/crs-product/R47374#fn145 \"21 C.F.R. §814.39.\") Such changes include, among other things, new indications for use of the device, labeling changes, use of a different facility to manufacture the",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_27",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 27,
      "text": "or _pending_ its approval, an applicant can submit a PMA supplement or PMA amendment, respectively. If an applicant already has an approved PMA, a PMA supplement is required for a change that affects a device's safety or effectiveness.[145](https://www.congress.gov/crs-product/R47374#fn145 \"21 C.F.R. §814.39.\") Such changes include, among other things, new indications for use of the device, labeling changes, use of a different facility to manufacture the device, and changes in sterilization procedures.[146](https://www.congress.gov/crs-product/R47374#fn146 \"21 C.F.R. §814.39(a).\") Based on the change proposed, different types of PMA supplements can be submitted, as listed in [**Table 2**](https://www.congress.gov/crs-product/R47374#_Ref70521219). Devices approved via a PMA supplement have smaller fees, shorter review times, and do not always require the collection of premarket clinical data. _Clinical data_ refers to data obtained during a clinical trial involving human subjects, whereas _preclinical data_ refers to nonhuman studies, such as mechanical engineering tests and animal studies. According to some observers, the features of the PMA supplement \"encourage manufacturers to implement evolving technologies to create new models of devices that are incrementally different from previously approved additions. This helps facilitate rapid improvement in device technology, but also means that high-risk medical devices can gain PMA approval as supplements without any direct clinical study of the specific change made to the device.\"[147](https://www.congress.gov/crs-product/R47374#fn147 \"Benjamin N. Rome, Daniel B. Kramer, and Aaron S. Kesselheim, \\\" Approval of High-Risk Medical Devices in the US: Implications for Clinical Cardiology, \\\" Current Cardiology Reports , vol. 16, no. 6 (June 2014), pp. 489-502.\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Table 2. Types of PMA Supplements Type of PMA Supplement Authorization Types of Changes to Device Data Needed Panel-Track FFDCA §737(4)(B); 21 C.F.R. §814.39(c)Significant design or performance change; new indication Clinical; limited preclinical data in some cases 180-Day FFDCA §737(4)(C); 21 C.F.R. §814.39(a)Significant change in components, materials, design, software, color additives, or labeling; for changes that affect the safety and effectiveness of the device Preclinical; confirmatory clinical data in some cases Real-Time FFDCA §737(4)(D)Minor change in design, software, sterilization, or labeling Preclinical only Special 21 C.F.R. §814.39(d)Labeling change that enhances device safety No specific data requirements 30-Day Notice and 135-Day FFDCA §737(5); 21 C.F.R. §814.39(f)Modifications to manufacturing that affect the safety and effectiveness of the device; excludes changes in a manufacturing/ sterilization site or to design or performance specifications No specific data requirements Manufacturing Site Change 21 C.F.R. §814.39(a)(3)For the use of a different facility or establishment to manufacture, process, or package the device Information submitted to the FDA must demonstrate compliance with the Quality System (QS) Regulation Annual (Periodic) Report or 30-Day 21 C.F.R. §814.39(e)FDA may allow certain changes to be reported in an annual report instead of a PMA supplement submission In written correspondence, FDA will identify the type of information that is to be included in the report **Source:**FDA, \"PMA Supplements and Amendments,\" [https://www.fda.gov/medical-devices/premarket-approval-pma/pma-supplements-and-amendments](https://www.fda.gov/medical-devices/premarket-approval-pma/pma-supplements-and-amendments); and Benjamin N. Rome, Daniel B. Kramer, and Aaron S. Kesselheim, \"FDA approval of cardiac implantable electronic devices via original and supplement premarket approval pathways, 1979-2012,\" _JAMA_, vol. 311, no. 4 (January 22/29, 2014), p. 386. A PMA amendment is a revision or addition to a PMA or PMA supplement submitted to FDA",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_28",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 28,
      "text": "be included in the report **Source:**FDA, \"PMA Supplements and Amendments,\" [https://www.fda.gov/medical-devices/premarket-approval-pma/pma-supplements-and-amendments](https://www.fda.gov/medical-devices/premarket-approval-pma/pma-supplements-and-amendments); and Benjamin N. Rome, Daniel B. Kramer, and Aaron S. Kesselheim, \"FDA approval of cardiac implantable electronic devices via original and supplement premarket approval pathways, 1979-2012,\" _JAMA_, vol. 311, no. 4 (January 22/29, 2014), p. 386. A PMA amendment is a revision or addition to a PMA or PMA supplement submitted to FDA _before_ its approval (i.e., to a pending PMA or PMA supplement). An amendment may be submitted at the initiative of the applicant or FDA, and it includes any additional correspondence after PMA or PMA supplement approval.[148](https://www.congress.gov/crs-product/R47374#fn148 \"21 C.F.R. §814.37; FDA, \\\" PMA Supplements and Amendments ,\\\" https://www.fda.gov/medical-devices/premarket-approval-pma/pma-supplements-and-amendments .\") FDA may extend the review period up to an additional 180 days with the submission of an amendment by the applicant.[149](https://www.congress.gov/crs-product/R47374#fn149 \"21 C.F.R. §814.37(c)(1).\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Investigational Device Exemption (IDE) An investigational device exemption (IDE) allows a significant-risk device that has not been authorized for marketing to be used in a clinical study to collect safety and effectiveness data, which are most commonly used to support a PMA application.[150](https://www.congress.gov/crs-product/R47374#fn150 \"Most 510(k) submissions do not require clinical data to support the application. See FDA, \\\"Investigational Device Exemption (IDE),\\\" https://www.fda.gov/medical-devices/how-study-and-market-your-device/investigational-device-exemption-ide .\") A significant-risk device, among other things, has the potential for serious risk to the health, safety, or welfare of a subject.[151](https://www.congress.gov/crs-product/R47374#fn151 \"21 C.F.R. §812.3(m).\") The IDE also permits these devices to be shipped lawfully for investigation without requiring the manufacturer to comply with other requirements of the FFDCA requirements, such as registration and listing.[152](https://www.congress.gov/crs-product/R47374#fn152 \"21 C.F.R. §812.1.\") As the FFDCA requires,[153](https://www.congress.gov/crs-product/R47374#fn153 \"FFDCA §520(g)(2); 21 U.S.C. §360j(g)(2).\") FDA has promulgated regulations specifying the procedures and conditions under which an IDE may be granted.[154](https://www.congress.gov/crs-product/R47374#fn154 \"21 C.F.R. Part 812.\") An IDE application must include, among other things, the name and address of the sponsor, a complete report of prior investigations of the device, and the list of the name, address, and chairperson of each Institutional Review Board (IRB) that has been or will be asked to review the investigation.[155](https://www.congress.gov/crs-product/R47374#fn155 \"21 C.F.R. §812.20(b).\") Once FDA receives the original application, an IDE number is assigned and the application is considered approved 30 days after it has been received by FDA.[156](https://www.congress.gov/crs-product/R47374#fn156 \"There are certain circumstances under which FDA may disapprove or withdraw an IDE application. See FDA, Guidance for Sponsors, Clinical Investigators, Institutional Review Boards, and Food and Drug Administration Staff : FDA Decisions for Investigational Device Exemption Clinical Investigations , August 2014, https://www.fda.gov/media/81792/download .\") A sponsor must have received an IDE _before_ initiating the clinical study and must comply with additional requirements while conducting the study, including specified labeling of the investigational device, obtaining informed consent for study participants, and distribution restrictions of the device, among others.[157](https://www.congress.gov/crs-product/R47374#fn157 \"21 C.F.R. Parts 50 and 812. See also FDA, \\\"IDE Approval Process,\\\" https://www.fda.gov/medical-devices/investigational-device-exemption-ide/ide-approval-process .\") Certain categories of significant-risk devices are exempt from IDE requirements, such as a device undergoing consumer preference testing.[158](https://www.congress.gov/crs-product/R47374#fn158 \"21 C.F.R. §812.2(c).\") Moreover, nonsignificant-risk devices are those that do not pose a significant risk to human subjects and, as such, do not require submission of a full IDE",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_29",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 29,
      "text": "device, among others.[157](https://www.congress.gov/crs-product/R47374#fn157 \"21 C.F.R. Parts 50 and 812. See also FDA, \\\"IDE Approval Process,\\\" https://www.fda.gov/medical-devices/investigational-device-exemption-ide/ide-approval-process .\") Certain categories of significant-risk devices are exempt from IDE requirements, such as a device undergoing consumer preference testing.[158](https://www.congress.gov/crs-product/R47374#fn158 \"21 C.F.R. §812.2(c).\") Moreover, nonsignificant-risk devices are those that do not pose a significant risk to human subjects and, as such, do not require submission of a full IDE application to proceed with a clinical evaluation.[159](https://www.congress.gov/crs-product/R47374#fn159 \"FDA, \\\"IDE Approval Process,\\\" https://www.fda.gov/medical-devices/investigational-device-exemption-ide/ide-approval-process .\") However, these devices are required to comply with abbreviated IDE requirements, such as certain labeling requirements and IRB approval.[160](https://www.congress.gov/crs-product/R47374#fn160 \"21 C.F.R. §812.2(b).\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Facilitating Access to Medical Devices Congress has authorized in statute certain pathways to allow for timely access to devices needed most by vulnerable populations. For example, Congress created the Humanitarian Device Exemption (HDE) to encourage the development of devices intended to treat and diagnose rare diseases and conditions. To expand access to innovative devices, Congress subsequently established the Breakthrough Device Pathway, which led to FDA creating the Breakthrough Devices Program. These efforts are described further below. [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Humanitarian Device Exemption For diseases that occur in a small number of patients, device manufacturers may find it difficult to provide sufficient data typically needed for device marketing applications. In response, Congress first authorized the HDE in the Safe Medical Devices Act of 1990 ([P.L. 101-629](https://www.congress.gov/bill/101st-congress/house-bill/3095/text)). An HDE is an exemption from the effectiveness requirements of a PMA for a humanitarian use device (HUD) intended to treat or diagnose a condition affecting fewer than 4,000 individuals in the United States.[161](https://www.congress.gov/crs-product/R47374#fn161 \"FFDCA §520(m); 21 U.S.C. §360j(m).\") Subsequent legislation (i.e., FDAMA, FDAAA, the 21 st Century Cures Act, and FDARA) made changes to the HDE program. For example, perhaps most significantly, the 21 st Century Cures Act ([P.L. 114-255](https://www.congress.gov/bill/114th-congress/house-bill/34/text)), among other things, expanded the scope of the HDE by allowing it to apply to conditions affecting fewer than 8,000 (rather than 4,000) individuals.[162](https://www.congress.gov/crs-product/R47374#fn162 \"Section 3052 of P.L. 114-255 .\") FDA may approve an HDE application for use of a HUD in clinical care under specified circumstances. Such circumstances include if (1) the device (as mentioned above) is designed to treat or diagnose a disease or condition affecting less than 8,000 individuals in the United States, (2) the device would not be available unless the exemption is otherwise granted and there is no comparable device to treat the disease or condition, and (3) the benefits of the device outweigh the risks.[163](https://www.congress.gov/crs-product/R47374#fn163 \"FFDCA § 520(m)(2); 21 U.S.C. § 360j(m)(2); 21 C.F.R. Part 814 Subpart H.\") FDA is required to approve or deny HDE requests no later than 75 days after it receives them.If an HDE is granted, the HUD may be used only under specified circumstances,[164](https://www.congress.gov/crs-product/R47374#fn164 \"FFDCA § 520(m)(4); 21 U.S.C. § 360j(m)(4).\") including that it must be used only in a health care facility with Institutional Review Board (IRB) oversight. In addition, the HDE holder may need to demonstrate continued compliance with certain requirements to maintain the HDE.[165](https://www.congress.gov/crs-product/R47374#fn165 \"FFDCA § 520(m)(5); 21 U.S.C. § 360j(m)(5).\") With the exception of certain, mostly pediatric, devices, a HUD may not be sold for",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_30",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 30,
      "text": "§ 520(m)(4); 21 U.S.C. § 360j(m)(4).\") including that it must be used only in a health care facility with Institutional Review Board (IRB) oversight. In addition, the HDE holder may need to demonstrate continued compliance with certain requirements to maintain the HDE.[165](https://www.congress.gov/crs-product/R47374#fn165 \"FFDCA § 520(m)(5); 21 U.S.C. § 360j(m)(5).\") With the exception of certain, mostly pediatric, devices, a HUD may not be sold for an amount that exceeds the cost of the research, development, fabrication, and distribution of the device.[166](https://www.congress.gov/crs-product/R47374#fn166 \"FFDCA § 520(m)(3), (6); 21 U.S.C. § 360j(m)(3), (6).\") If a HUD is eligible to be sold for profit, the number of devices that may be sold is limited to the number of devices needed to treat 8,000 individuals, otherwise known as the annual distribution number (ADN). FDA provides the ADN number to the requestor upon HDE approval, but the requestor may petition FDA to modify the ADN in an HDE supplement.[167](https://www.congress.gov/crs-product/R47374#fn167 \"FDA, Guidance for Industry and Food and Drug Administration Staff: Humanitarian Device Exemption (HDE) Program , September 6, 2019, https://www.fda.gov/media/74307/download , pp. 24-26.\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Breakthrough Device Designation Pursuant to FFDCA Section 515B—added by the 21 st Century Cures Act and amended by the FDA Reauthorization Act of 2017 (FDARA; [P.L. 115-52](https://www.congress.gov/bill/115th-congress/house-bill/2430/text))—FDA can expedite development and prioritize review of certain devices and device-led combination products designated as a \"breakthrough device.\" Such devices would (1) provide more effective diagnosis or treatment of a life-threatening or irreversibly debilitating condition, and (2) represent breakthrough technologies for which no approved alternatives exist, offer significant advantages over existing alternatives, or are in the best interest of patients.[168](https://www.congress.gov/crs-product/R47374#fn168 \"FFDCA § 515B(b); 21 U.S.C. § 360e-3(b).\") The Breakthrough Device Program includes two phases: (1) the Designation Request phase, in which a sponsor formally requests that a device receive a \"breakthrough\" designation, and (2) \"actions to expedite development of the device and the prioritized review of subsequent regulatory submissions.\"[169](https://www.congress.gov/crs-product/R47374#fn169 \"FDA, \\\"Guidance for Industry and Food and Drug Administration Staff: Breakthrough Devices Program,\\\" December 2018, https://www.fda.gov/media/108135/download , p. 2.\") This program supersedes the former Priority Review Program and the Expedited Access Pathway (EAP) that together provided priority review for certain PMA applications, as well as support for development and review of breakthrough technologies. Devices designated under the EAP are now part of the Breakthrough Device Program, given similarities in the two programs. The sponsor of a device or device-led combination product may request \"breakthrough device\" designation any time prior to review of a 510(k), PMA, or De Novo application. FDA's senior staff and managers must review the request, and the agency is required to make a decision within 60 calendar days.[170](https://www.congress.gov/crs-product/R47374#fn170 \"FFDCA § 515B(d); 21 U.S.C. § 360e-3(d).\") If a request is approved, a team of FDA staff with relevant expertise are assigned to oversee the expedited development and premarket review of a device. As required by the 21 st Century Cures Act, FDA issued guidance regarding implementation of the Breakthrough Device Program in December of 2018.[171](https://www.congress.gov/crs-product/R47374#fn171 \"FDA, \\\"Guidance for Industry and Food and Drug Administration Staff: Breakthrough Devices Program,\\\" December 2018, https://www.fda.gov/media/108135/download .\") The guidance outlines overall program principles, including,",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_31",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 31,
      "text": "staff with relevant expertise are assigned to oversee the expedited development and premarket review of a device. As required by the 21 st Century Cures Act, FDA issued guidance regarding implementation of the Breakthrough Device Program in December of 2018.[171](https://www.congress.gov/crs-product/R47374#fn171 \"FDA, \\\"Guidance for Industry and Food and Drug Administration Staff: Breakthrough Devices Program,\\\" December 2018, https://www.fda.gov/media/108135/download .\") The guidance outlines overall program principles, including, for example, timely and interactive communication, efficient and flexible clinical study design, senior management engagement, and manufacturing considerations for PMA submissions.[172](https://www.congress.gov/crs-product/R47374#fn172 \"In October 2022, FDA published draft guidance to propose making changes to the Breakthrough Devices Program, specifically to clarify the program's applicability to certain devices that might benefit populations affected by health disparities, among other things. FDA, \\\" Select Updates for the Breakthrough Devices Program Guidance: Reducing Disparities in Health and Health Care ,\\\" October 21, 2022, https://www.fda.gov/media/162413/download .\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Postmarket Surveillance FDA's premarket review process is not designed to completely ensure the safety of all medical devices before they enter the market. Therefore, it is necessary to have a strong surveillance system that monitors device safety once they enter the market and clinical use. When a problem is identified, various corrective actions may be implemented, such as removing the device from the market, changing the device labeling and instructions for use, or improving user training. FDA's postmarket surveillance activities currently include mandated studies; adverse event reporting, or _passive_ surveillance; and, more recently, efforts to develop _active_ surveillance of medical devices in real-world settings. Active surveillance \"involves proactively obtaining and rapidly analyzing information occurring in millions of individuals recorded in large healthcare data systems to verify safety signals identified through passive surveillance or to detect additional safety signals that may not have been reported as adverse events to passive surveillance systems.\"[173](https://www.congress.gov/crs-product/R47374#fn173 \"FDA, \\\" COVID-19 Vaccine Safety Surveillance ,\\\" https://www.fda.gov/vaccines-blood-biologics/safety-availability-biologics/covid-19-vaccine-safety-surveillance .\") Passive surveillance which may be voluntary or mandatory, relies on unsolicited reports of adverse events that are sent to a central database or health authority. By definition, passive surveillance relies on outside entities (e.g., manufacturers, users, or importers).[174](https://www.congress.gov/crs-product/R47374#fn174 \"Ibid.\") In general, more robust passive surveillance relies on a combination of voluntary and mandatory systems or mechanisms, as is the case with FDA's postmarket surveillance systems for medical devices. Relying on only passive mechanisms for the postmarket surveillance of medical devices such as traditional adverse event reporting systems—and to identify potential issues with devices for further investigation—may provide incomplete information. Moreover, passive surveillance may flag a possible issue or overemphasize certain safety signals, while missing others. Active surveillance, on the other hand, may decrease the burden on regulated entities, provide information in real-time, and provide more complete information about a device's overall safety and effectiveness profile. The use of both active and passive surveillance systems—in concert with targeted mandated studies based on findings from these systems—likely provides the most robust system of postmarket surveillance for devices. [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Mandatory Postmarket Studies Postmarket studies can help fill gaps in premarket data about a given device, and can help manufacturers respond to safety concerns identified through either active or passive surveillance systems (e.g.,",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_32",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 32,
      "text": "profile. The use of both active and passive surveillance systems—in concert with targeted mandated studies based on findings from these systems—likely provides the most robust system of postmarket surveillance for devices. [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Mandatory Postmarket Studies Postmarket studies can help fill gaps in premarket data about a given device, and can help manufacturers respond to safety concerns identified through either active or passive surveillance systems (e.g., MDR or NEST). FDA can order two primary types of mandatory postmarket studies: so-called \"522 studies\" (also referred to as postmarket surveillance studies) and Post-Approval Studies (PAS). These studies differ in some respects, but both are an important component of the agency's overall medical device postmarketing surveillance activities. Researchers have found that mandatory postmarket studies \"have often been difficult to implement and complete reliably.\"[175](https://www.congress.gov/crs-product/R47374#fn175 \"The Brookings Institution, Engelberg Center for Health Care Reform, Strengthening Patient Care: Building an Effective National Medical Device Surveillance System , Washington, DC, February 2015, p. 12, http://www.brookings.edu/~/media/research/files/papers/2015/02/23-medical-device-policy-surveillance/med-device-report-web.pdf .\") For example, a \"key challenge in conducting these studies is a lack of incentives for clinicians and patients to participate, because they represent already marketed devices and an additional reporting burden and other requirements on top of their usual practice.\"[176](https://www.congress.gov/crs-product/R47374#fn176 \"The Brookings Institution, Engelberg Center for Health Care Reform, Strengthening Patient Care: Building an Effective National Medical Device Surveillance System , Washington, DC, February 2015, p. 12, http://www.brookings.edu/~/media/research/files/papers/2015/02/23-medical-device-policy-surveillance/med-device-report-web.pdf .\") A September 2015 GAO study described \"(1) the types of devices for which FDA has ordered a _postapproval_ study and the status of these studies, and (2) the types of devices for which FDA has ordered a _postmarket surveillance_ study and the status of these studies.\"[177](https://www.congress.gov/crs-product/R47374#fn177 \"U.S. Government Accountability Office, Medical Devices: FDA Ordered Postmarket Studies to Better Understand Safety Issues, and Many Studies Are Ongoing , GAO-15-815, September 2015. For purposes of the GAO report, the term \\\"postmarket surveillance studies\\\" refers to studies under the authority of FFDCA Section 522.\") GAO analyzed FDA data on 313 _postapproval_ studies that FDA ordered between January 1, 2007, and February 23, 2015. Of the 313 postapproval studies, GAO found that 225 (72%) were ongoing, 62 (20%) were completed, and 26 (8%) were inactive.[178](https://www.congress.gov/crs-product/R47374#fn178 \"Ibid., p. 14.\") Of the 225 ongoing studies, 81% were making adequate progress and 19% were delayed due to, for example, limited patient enrollment.[179](https://www.congress.gov/crs-product/R47374#fn179 \"Ibid., p. 15.\") GAO also analyzed FDA data on 392 _postmarket surveillance_ studies that FDA ordered between May 1, 2008, and February 24, 2015. GAO found that 88% of the 392 postmarket surveillance studies were inactive, 10% were ongoing, and 2% were completed.[180](https://www.congress.gov/crs-product/R47374#fn180 \"Ibid., p. 20.\") Partially prompted by the GAO study's findings, FDA released updated draft guidance documents for both 522 studies and PAS in May 2021. The draft guidance on 522 studies aims to increase transparency, as well as to provide information on how to fulfill Section 522 obligations.[181](https://www.congress.gov/crs-product/R47374#fn181 \"FDA, Postmarket Surveillance Under Section 522 of the Federal Food, Drug, and Cosmetic Act ,\\\" May 27, 2021, https://www.fda.gov/media/149346/download .\") The draft guidance on PAS includes recommendations concerning the format, content, and review of PAS-related submissions, along with modified review-time",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_33",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 33,
      "text": "2021. The draft guidance on 522 studies aims to increase transparency, as well as to provide information on how to fulfill Section 522 obligations.[181](https://www.congress.gov/crs-product/R47374#fn181 \"FDA, Postmarket Surveillance Under Section 522 of the Federal Food, Drug, and Cosmetic Act ,\\\" May 27, 2021, https://www.fda.gov/media/149346/download .\") The draft guidance on PAS includes recommendations concerning the format, content, and review of PAS-related submissions, along with modified review-time goals for PAS-related submissions, among other things.[182](https://www.congress.gov/crs-product/R47374#fn182 \"FDA, \\\" Procedures for Handling Post-Approval Studies Imposed by Premarket Approval Application Order ,\\\" May 26, 2021, https://www.fda.gov/media/149340/download .\") These guidance documents were finalized in October 2022.[183](https://www.congress.gov/crs-product/R47374#fn183 \"FDA, \\\" Postmarket Surveillance Under Section 522 of the Federal Food, Drug, and Cosmetic Act ,\\\" October 7, 2022, https://www.fda.gov/media/81015/download ; and FDA, \\\" Procedures for Handling Post-Approval Studies Imposed by Premarket Approval Application Order ,\\\" October 7, 2022, https://www.fda.gov/media/71327/download .\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)522 Studies FDA has the authority to require, by order, manufacturers to conduct mandatory post-market studies to evaluate specific aspects of or overall device performance after device marketing—also called a 522 study, after the relevant section in the FFDCA. The order may be issued either at the time of a device's approval or clearance, or at any other time thereafter. FDA can determine the need for a 522 study based on many different reasons, including \"analysis of adverse event reports, a recall or corrective action, post-approval data, review of premarket data, reports from other governmental authorities, or review of scientific literature.\"[184](https://www.congress.gov/crs-product/R47374#fn184 \"FDA, \\\"Postmarket Surveillance Under Section 522 of the Federal Food, Drug, and Cosmetic Act,\\\" October 7, 2022, https://www.fda.gov/media/81015/download , p. 6.\") Specifically, for certain class II and class III devices, FDA may order a manufacturer to conduct a postmarket surveillance study for an approved or cleared device in order to gather additional safety and effectiveness data.[185](https://www.congress.gov/crs-product/R47374#fn185 \"FFDCA §522(a); 21 U.S.C. §360l(a).\") A postmarket surveillance study may be ordered for class II or class III devices if * device failure would be reasonably likely to have serious adverse health consequences; * the device is expected to have significant use in pediatric populations; * the device is intended to be implanted in the body for more than one year; or * the device is intended to be a life-sustaining or life-supporting device used outside a device user facility.[186](https://www.congress.gov/crs-product/R47374#fn186 \"FFDCA §522 (a)(1)(A) ; 21 U.S.C. §360l(a)(1)(A). A device user facility means a hospital, ambulatory surgical facility, nursing home, or outpatient treatment facility that is not a physician 's office.\") A specific class II or class III device may be the subject of one or more requirements under a 522 order. Mandated 522 studies are not a condition of clearance or approval for most medical devices; however, FDA may require a 522 study as a condition of clearance or approval for a device with significant use in pediatric populations.[187](https://www.congress.gov/crs-product/R47374#fn187 \"FFDCA §522(a)(1)(B); 21 U.S.C. §360l(a)(1)(B). A pediatric population is defined \\\" to mean patients who are 21 years of age or younger at the time of diagnosis or treatment, that is, from birth through the twenty-first year of life, up to, but not including the patient's twenty-second",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_34",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 34,
      "text": "study as a condition of clearance or approval for a device with significant use in pediatric populations.[187](https://www.congress.gov/crs-product/R47374#fn187 \"FFDCA §522(a)(1)(B); 21 U.S.C. §360l(a)(1)(B). A pediatric population is defined \\\" to mean patients who are 21 years of age or younger at the time of diagnosis or treatment, that is, from birth through the twenty-first year of life, up to, but not including the patient's twenty-second birthday .\\\" FDA, \\\" Postmarket Surveillance Under Section 522 of the Federal Food, Drug, and Cosmetic Act ,\\\" October 7, 2022, https://www.fda.gov/media/81015/download , p. 7.\") This is in contrast with Post-Approval Studies (described in the next section), which are a condition of an approval pursuant to a PMA or HDE. Generally, manufacturers are required to submit a plan for postmarket surveillance to FDA for approval within 30 days of receiving a 522 order, and must begin any required postmarket surveillance not later than 15 months after being so ordered.[188](https://www.congress.gov/crs-product/R47374#fn188 \"FDA, \\\"Postmarket Surveillance Under Section 522 of the Federal Food, Drug, and Cosmetic Act,\\\" October 7, 2022, https://www.fda.gov/media/81015/download , p. 13.\") Manufacturers are required to provide certain reports during a 522 study, including interim reports to provide status updates, as well as a final postmarket surveillance report. FDA generally responds to the final report within 60 days, indicating either that the obligations under the order have been fulfilled, or that additional actions may be required (e.g., labeling change).[189](https://www.congress.gov/crs-product/R47374#fn189 \"Ibid., p. 22.\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Post-Approval Studies As a condition of approval for a PMA or an HDE, FDA may include a requirement for a post-approval study to obtain additional information on device safety, effectiveness, and/or reliability over long-term use of the device in real world populations.[190](https://www.congress.gov/crs-product/R47374#fn190 \"For further information, see FDA, \\\" Procedures for Handling Post-Approval Studies Imposed by Premarket Approval Application Order ,\\\" October 2022, https://www.fda.gov/media/71327/download ; and Post-Approval Studies , http://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/PostmarketRequirements/PostApprovaStudies/default.htm .\") Specifically, FDA can impose these requirements either _in_ a PMA approval order, in regulation _at the time_ of a PMA approval order, or through regulation _after_ the PMA approval order.[191](https://www.congress.gov/crs-product/R47374#fn191 \"21 C.F.R. §814.82(a).\") Specifically, regulation notes that the agency may require \"continuing evaluation and periodic reporting on the safety, effectiveness, and reliability of the device for its intended use\" and \"such other requirements as FDA determines are necessary to provide reasonable assurance, and continuing reasonable assurance, of the safety and effectiveness of the device.\"[192](https://www.congress.gov/crs-product/R47374#fn192 \"21 C.F.R. §814.82(a)(2) and (9).\") A device may be the subject of one or more required post-approval studies imposed by an approval order. If a manufacturer fails to comply with these post-approval study requirements, as imposed through a PMA or HDE order, the agency is authorized to withdraw the approval.[193](https://www.congress.gov/crs-product/R47374#fn193 \"21 C.F.R. §814.82(c).\") [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Adverse Event Reporting To date, FDA has relied on passive surveillance mechanisms to identify safety and other concerns with medical devices on the market. These mechanisms, which may be mandatory or voluntary, rely on a number of different entities, including device manufacturers, hospitals, health care providers, and patients themselves. FDA has taken steps to make reporting easier, for example by developing different reporting forms for different entities, establishing electronic Medical Device",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_35",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 35,
      "text": "relied on passive surveillance mechanisms to identify safety and other concerns with medical devices on the market. These mechanisms, which may be mandatory or voluntary, rely on a number of different entities, including device manufacturers, hospitals, health care providers, and patients themselves. FDA has taken steps to make reporting easier, for example by developing different reporting forms for different entities, establishing electronic Medical Device Reporting, and establishing a voluntary quarterly summary reporting option in certain cases for MDR reports. Adverse event reporting requirements began with passage of the Safe Medical Devices Act of 1990 (SMDA, [P.L. 101-629](https://www.congress.gov/bill/101st-congress/house-bill/3095/text)), which required FDA to establish a system for monitoring and tracking serious adverse events that resulted from the use or misuse of medical devices.[194](https://www.congress.gov/crs-product/R47374#fn194 \"FFDCA §519(a) ; 21 U.S.C. § 360i .\") As noted above, MDR is one mechanism that FDA uses to identify and monitor significant adverse events involving medical devices,[195](https://www.congress.gov/crs-product/R47374#fn195 \"The searchable MDR database for devices is available at http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfmdr/search.CFM .\") and which involves variable reporting requirements for device manufacturers, user facilities, and importers.[196](https://www.congress.gov/crs-product/R47374#fn196 \"Device manufacturers are required to report to FDA (1) within 30 calendar days of acquiring information that reasonably suggests one of their devices may have caused or contributed to a death, serious injury, or malfunction and (2) within 5 working days if an event requires action other than routine maintenance or service to prevent a publ ic health issue [ 21 C.F.R. §803.10(c)(1) and §803.10(c)(2)]. Importers are required to report deaths and serious injuries within 30 days to both FDA...\") In August 2009, FDA published notice of a proposed rule, as well as a related draft guidance document, that would require manufacturers to submit MDRs to the agency in an electronic format.[197](https://www.congress.gov/crs-product/R47374#fn197 \"FDA, \\\"Proposed Rule, Medical Device Reporting: Electronic Submission Requirements,\\\" 74 Federal Register 42203-42217, August 21, 2009; and FDA, \\\"Draft Guidance for Industry, User Facilities, and Food and Drug Administration Staff; eMDR—Electronic Medical Device Reporting; Availability,\\\" 74 Federal Register 42310, August 21, 2009.\") According to FDA, the proposed regulatory changes would provide the agency with an efficient data entry process that would facilitate timely access to adverse event information for medical devices and identification of emerging public health issues. The device industry requested a longer time frame to implement the changes. In February 2014, FDA published a final rule on Electronic Medical Device Reporting (eMDR) requiring manufacturers and importers to submit MDRs to the agency in an electronic format.[198](https://www.congress.gov/crs-product/R47374#fn198 \"79 Federal Register 8832 , February 14, 2014.\") User facilities may also submit eMDR reports, but the final rule allows user facilities to continue to submit paper MDR reports.[199](https://www.congress.gov/crs-product/R47374#fn199 \"For further information, see http://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/PostmarketRequirements/ReportingAdverseEvents/eMDR –ElectronicMedicalDeviceReporting/default.htm .\") In August 2018, FDA finalized an alternative format for reporting MDRs. The Voluntary Malfunction Summary Reporting Program was developed in response to goals outlined in the MDUFA IV commitment letter for streamlining malfunction reporting.[200](https://www.congress.gov/crs-product/R47374#fn200 \"FDA, \\\"MDUFA PERFORMANCE GOALS AND PROCEDURES, FISCAL YEARS 2018 THROUGH 2022,\\\" December 2, 2016, https://www.fda.gov/media/102699/download , p. 18.\") This option allows certain groups of reports to be summarized and submitted on a quarterly basis. There are many exceptions to",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_36",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 36,
      "text": "reporting MDRs. The Voluntary Malfunction Summary Reporting Program was developed in response to goals outlined in the MDUFA IV commitment letter for streamlining malfunction reporting.[200](https://www.congress.gov/crs-product/R47374#fn200 \"FDA, \\\"MDUFA PERFORMANCE GOALS AND PROCEDURES, FISCAL YEARS 2018 THROUGH 2022,\\\" December 2, 2016, https://www.fda.gov/media/102699/download , p. 18.\") This option allows certain groups of reports to be summarized and submitted on a quarterly basis. There are many exceptions to this alternative form of reporting, including, for example, that reports of death or serious injury still must be made separately.[201](https://www.congress.gov/crs-product/R47374#fn201 \"See generally FDA, \\\" Medical Device Reporting (MDR): How to Report Medical Device Problems ,\\\" https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-mdr-how-report-medical-device-problems#voluntary .\")[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374) [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)National Evaluation System for Health Technology (NEST) and Real-World Evidence (RWE) Although mandated studies and passive surveillance methods provide useful information to monitor the safety and effectiveness of devices postmarket, they have limitations; for example, the data on medical devices come from \"disparate data sources with variable data elements, data definitions, data quality, and frequently from only limited subsets of patient exposures.\"[202](https://www.congress.gov/crs-product/R47374#fn202 \"The Medical Device Registry Task Force and the Medical Devices Epidemiology Network, Recommendations for a National Medical Device Evaluation System, Draft for Public Comment , August 20, 2015, p. 9.\") In light of these and similar concerns, a 2011 Institute of Medicine (now called the National Academies of Medicine) report recommended that FDA \"develop and implement a comprehensive strategy to collect, analyze, and act on medical-device postmarket performance information.\"[203](https://www.congress.gov/crs-product/R47374#fn203 \"IOM, Medical Devices and the Public's Health: The FDA 510(k) Clearance Process at 35 Years , Washington, DC, July 2011, Recommendation 7-2.\") In response, FDA released a report in September 2012 outlining the parameters of a new national system for all stakeholders involved in the use of medical devices—patients, physicians, hospitals, payers, manufacturers, and regulators—that would rely on Real-World Data (RWD).[204](https://www.congress.gov/crs-product/R47374#fn204 \"FDA defines RWD as \\\" data relating to patient health status and/or the delivery of health care routinely collected from a variety of sources. \\\" See FDA, \\\" Use of Real-World Evidence to Support Regulatory Decision-Making for Medical Devices,\\\" August 31, 2017, https://www.fda.gov/media/99447/download , p. 4.\") The September 2012 report described \"FDA's vision\" for the creation of a national system focused on medical devices that \"would augment, not replace, other mechanisms of surveillance such as FDA's MDR and MedSun.\"[205](https://www.congress.gov/crs-product/R47374#fn205 \"FDA, Strengthening Our National System for Medical Device Postmarket Surveillance , Silver Spring, MD, September 2012, http://www.fda.gov/downloads/AboutFDA/CentersOffices/OfficeofMedicalProductsandTobacco/CDRH/CDRHReports/UCM301924.pdf , p. 8.\") The new national system would conduct \"active surveillance in near real-time using routinely collected electronic health information containing unique device identifiers,\" quickly identify \"poorly performing devices,\" accurately characterize the \"real-world clinical benefits and risks of marketed devices,\" and facilitate the \"development of new devices and new uses of existing devices through evidence generation, synthesis and appraisal.\"[206](https://www.congress.gov/crs-product/R47374#fn206 \"FDA, Strengthening Our National System for Medical Device Postmarket Surveillance , Silver Spring, MD, September 2012, http://www.fda.gov/downloads/AboutFDA/CentersOffices/OfficeofMedicalProductsandTobacco/CDRH/CDRHReports/UCM301924.pdf .\") FDA's September 2012 report proposed four specific actions to strengthen the U.S. medical device postmarket surveillance system: * establish a UDI system and promote its incorporation into electronic health information; * promote the development of national and international device registries for selected products; * modernize adverse",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_37",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 37,
      "text": "\"FDA, Strengthening Our National System for Medical Device Postmarket Surveillance , Silver Spring, MD, September 2012, http://www.fda.gov/downloads/AboutFDA/CentersOffices/OfficeofMedicalProductsandTobacco/CDRH/CDRHReports/UCM301924.pdf .\") FDA's September 2012 report proposed four specific actions to strengthen the U.S. medical device postmarket surveillance system: * establish a UDI system and promote its incorporation into electronic health information; * promote the development of national and international device registries for selected products; * modernize adverse event reporting and analysis; and * develop and use new methods for evidence generation, synthesis, and appraisal.[207](https://www.congress.gov/crs-product/R47374#fn207 \"FDA, Strengthening Our National System for Medical Device Postmarket Surveillance , Silver Spring, MD, September 2012, http://www.fda.gov/downloads/AboutFDA/CentersOffices/OfficeofMedicalProductsandTobacco/CDRH/CDRHReports/UCM301924.pdf , pp. 4 and 8.\") In subsequent reports, FDA and its partners have further refined this vision and provided updates on efforts to create a new system for medical device surveillance and evaluation. The reports discuss ways to implement the system as a whole, including the role of a coordinating center, a seven-year implementation plan, and several pilot programs.[208](https://www.congress.gov/crs-product/R47374#fn208 \"For additional information see FDA, Remarks by Robert Califf to the Medical Device Manufacturers Association, May 5, 2016, at http://www.fda.gov/NewsEvents/Speeches/ucm499546.htm ; National Evaluation System, at http://www.fda.gov/AboutFDA/CentersOffices/OfficeofMedicalProductsandTobacco/CDRH/CDRHReports/ucm301912.htm ; and Jeffrey Shuren and Robert M. Califf, \\\"Need for a National Evaluation System for Health Technology,\\\" JAMA , published online July 11, 2016.\") These ideas and early steps have helped establish the National Evaluation System for Health Technology (NEST) Coordinating Center (NESTcc) and of many of its current activities. Sentinel System Pursuant to Section 905 of the FDAAA, FDA was required to establish an Active Postmarket Risk Identification and Analysis (ARIA) in order to link and analyze safety data from multiple sources.[209](https://www.congress.gov/crs-product/R47374#fn209 \"FFDCA § 505(k)(3); 21 U.S.C. §355(k)(3) .\") In response to this requirement, in May 2008, FDA launched the Sentinel Initiative to create a national electronic system for medical product safety surveillance. The full system was available in February 2016.[210](https://www.congress.gov/crs-product/R47374#fn210 \"FDA, \\\"FDA's Sentinel Initiative,\\\" https://www.fda.gov/safety/fdas-sentinel-initiative .\") While Section 615 of FDASIA directed FDA to include medical devices in the Sentinel Initiative, the system appears to be used only in certain circumstances as a complement to other FDA medical device surveillance databases, such as MAUDE and NEST.[211](https://www.congress.gov/crs-product/R47374#fn211 \"Sentinel, \\\"Devices & Radiological Health Assessments,\\\" https://www.sentinelinitiative.org/assessments/devices-radiological-health#section-1592428975873 .\") FDA continues to work with relevant stakeholders to support NEST, a collaborative database intended to \"link and synthesize data from different sources across the medical device landscape, including clinical registries, electronic health records, and medical billing claims.\"[212](https://www.congress.gov/crs-product/R47374#fn212 \"FDA, \\\" National Evaluation System for health Technology (NEST),\\\" https://www.fda.gov/about-fda/cdrh-reports/national-evaluation-system-health-technology-nest .\") Although the system builds upon requirements authorized in statute (e.g., unique device identification),[213](https://www.congress.gov/crs-product/R47374#fn213 \"FFDCA § 519(f); 21 U.S.C. §360i(f) .\") this effort appears to be FDA-initiated. The development of NEST was included in CDRH's 2016-2017 Strategic Priorities,[214](https://www.congress.gov/crs-product/R47374#fn214 \"FDA, \\\" 2016-2017 Strategic Priorities Center for Devices and Radiological Health ,\\\" pp. 5-6, https://www.fda.gov/media/95317/download .\") and in 2016 FDA awarded funding to the Medical Device Innovation Consortium (MDIC) to establish NESTcc.[215](https://www.congress.gov/crs-product/R47374#fn215 \"MDIC, \\\" Medical Device Innovation Consortium (MDIC) Awarded $3 million for National Evaluation System for health Technology Coordinating Center ,\\\" September 13, 2016, https://mdic.org/wp-content/uploads/2016/09/Final-Press-Release-MDIC-awarded-NEST-Coordinating-Center-20160913.pdf .\") NESTcc \"provides governance for the NEST ecosystem, oversees infrastructure building, promotes",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_38",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 38,
      "text": "Priorities Center for Devices and Radiological Health ,\\\" pp. 5-6, https://www.fda.gov/media/95317/download .\") and in 2016 FDA awarded funding to the Medical Device Innovation Consortium (MDIC) to establish NESTcc.[215](https://www.congress.gov/crs-product/R47374#fn215 \"MDIC, \\\" Medical Device Innovation Consortium (MDIC) Awarded $3 million for National Evaluation System for health Technology Coordinating Center ,\\\" September 13, 2016, https://mdic.org/wp-content/uploads/2016/09/Final-Press-Release-MDIC-awarded-NEST-Coordinating-Center-20160913.pdf .\") NESTcc \"provides governance for the NEST ecosystem, oversees infrastructure building, promotes standards, and monitors progress.\"[216](https://www.congress.gov/crs-product/R47374#fn216 \"FDA, \\\" National Evaluation System for health Technology (NEST) ,\\\" https://www.fda.gov/about-fda/cdrh-reports/national-evaluation-system-health-technology-nest .\") FDA has noted that NESTcc is working to \"develop the infrastructure needed to establish an active surveillance system that can be utilized by FDA and other stakeholders.\"[217](https://www.congress.gov/crs-product/R47374#fn217 \"Department of Health and Human Services, \\\"Fiscal Year 2022 FDA Justification of Estimates for Appropriations Committees ,\\\" https://www.fda.gov/media/149616/download , p. 191.\") This work has included evaluations of more than 20 test cases in various areas, including (1) exploring the feasibility of device manufacturers using RWD and Real-World Evidence (RWE)[218](https://www.congress.gov/crs-product/R47374#fn218 \"FDA defines real world evidence as \\\" the clinical evidence regarding the usage, and potential benefits or risks, of a medical product derived from analysis of RWD .\\\" See FDA, \\\"Use of Real-World Evidence to Support Regulatory Decision-Making for Medical Devices,\\\" August 31, 2017, https://www.fda.gov/media/99447/download , p. 4.\") for various pre- and postmarket regulatory activities, (2) publishing Data Quality and Methods Frameworks, and (3) accepting proposals for the development of active surveillance cloud infrastructure.[219](https://www.congress.gov/crs-product/R47374#fn219 \"NEST, \\\"NEST Coordinating Center: About Us,\\\" https://nestcc.org/about/about-us/ .\") The information generated through NEST may be used not only for purposes of postmarket surveillance, but it may also be used to support premarket regulatory decision-making and expanded indications for use after clearance or approval, among other things. On July 27, 2016, FDA released draft guidance—and final guidance in August 2017—explaining how manufacturers may use RWD to support development of RWE to meet regulatory requirements and supporting regulatory decisions across the total product life cycle (TPLC) of a device.[220](https://www.congress.gov/crs-product/R47374#fn220 \"FDA, \\\"Use of Real-World Evidence to Support Regulatory Decision-Making for Medical Devices,\\\" August 31, 2017, https://www.fda.gov/media/99447/download .\") FDA defines RWD as \"data relating to patient health status and/or the delivery of health care routinely collected from a variety of sources,\"[221](https://www.congress.gov/crs-product/R47374#fn221 \"Ibid., p. 4.\") and notes that such sources may include, for example, \"administrative and healthcare claims, electronic health records, data obtained as part of a public health investigation or routine public health surveillance, and registries.\"[222](https://www.congress.gov/crs-product/R47374#fn222 \"Ibid., p. 4.\") The guidance outlines the characteristics of RWD that are important to the agency, and identifies several examples of regulatory decision-making where RWE derived from such data may be used. In addition, in March 2021, CDRH published an analysis of the use of RWE in regulatory decisions for medical devices from 2012 to 2019 using 90 different device examples.[223](https://www.congress.gov/crs-product/R47374#fn223 \"FDA, \\\" Examples of Real-World Evidence (RWE) Used in Medical Device Regulatory Decisions ,\\\" https://www.fda.gov/media/146258/download .\") The \"examples come from the full continuum of clinical and device areas throughout CDRH and across the medical device total product life cycle but do not comprise an exhaustive list of all submissions that have relied on RWE.\"[224](https://www.congress.gov/crs-product/R47374#fn224 \"FDA, \\\" Leveraging Real World",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_39",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 39,
      "text": "using 90 different device examples.[223](https://www.congress.gov/crs-product/R47374#fn223 \"FDA, \\\" Examples of Real-World Evidence (RWE) Used in Medical Device Regulatory Decisions ,\\\" https://www.fda.gov/media/146258/download .\") The \"examples come from the full continuum of clinical and device areas throughout CDRH and across the medical device total product life cycle but do not comprise an exhaustive list of all submissions that have relied on RWE.\"[224](https://www.congress.gov/crs-product/R47374#fn224 \"FDA, \\\" Leveraging Real World Evidence in Regulatory Submissions of Medical Devices ,\\\" March 16, 2021, https://www.fda.gov/news-events/fda-voices/leveraging-real-world-evidence-regulatory-submissions-medical-devices .\") Appendix A. [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)History of Laws Governing Medical Device Regulation The Federal Food, Drug and Cosmetic Act of 1938 (FFDCA) The first general federal food and drug law, the Food and Drugs Act of 1906 (P.L. 59-384), did not contain any provisions to regulate medical device safety or claims made regarding such devices. Strong support for reform developed during the 1930s due to \"false therapeutic claims for medical devices [that] were being presented to the public through radio and newspaper advertising.\"[225](https://www.congress.gov/crs-product/R47374#fn225 \"U.S. Congress, House Committee on Interstate and Foreign Commerce, Medical Device Amendments of 1976 , to accompany H.R. 11124 , 94 th Cong., 2 nd sess., February 29, 1976, H. Rept. 94-853, p. 6.\") Medical devices came under federal scrutiny when Congress passed the Federal Food, Drug and Cosmetic Act (FFDCA) of 1938 (P.L. 75-717). The regulatory authority provided to FDA by the 1938 law was \"limited to action after a medical device has been offered for introduction into interstate commerce\" and only when the device was deemed to be \"adulterated or misbranded.\"[226](https://www.congress.gov/crs-product/R47374#fn226 \"Ibid. \\\"A device is adulterated if it includes any filthy, putrid, or decomposed substance, or if it is prepared, packed, or held under unsanitary conditions. A device is misbranded if its labeling is false or misleading; unless it identifies the manufacturer, packer, or distributor and quantity of contents; if required labeling statements are not conspicuous; if it fails to bear adequate directions for use or adequate warnings; or if it is dangerous to health when used as indicated.\\\"\") Most of the legitimate devices on the market at the time the 1938 act became law \"were relatively simple items which applied basic science concepts such that experts using them could readily recognize whether the device was functioning properly; the major concern with respect to these devices was assuring truthful labeling.\"[227](https://www.congress.gov/crs-product/R47374#fn227 \"Ibid.\") During the first 20 years following enactment of the 1938 law, FDA's activity with respect to medical devices involved protecting the American public from _fraudulent_ devices; FDA began to turn its attention to the hazards from _legitimate_ devices around 1960.[228](https://www.congress.gov/crs-product/R47374#fn228 \"Ibid., p. 7.\") Congress amended the FFDCA in 1962 to require FDA approval of a new drug application prior to marketing and to require that a new drug be shown to be effective as well as safe. Following these changes, FDA began \"to impose rigorous premarket approval of some products that today would be deemed devices.\" Court decisions in the late 1960s upheld FDA's authority to regulate some medical devices as drugs due in part to the overlapping definitions of _drug_ and _device_ in the 1938 law. FDA classified a number of",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_40",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 40,
      "text": "be shown to be effective as well as safe. Following these changes, FDA began \"to impose rigorous premarket approval of some products that today would be deemed devices.\" Court decisions in the late 1960s upheld FDA's authority to regulate some medical devices as drugs due in part to the overlapping definitions of _drug_ and _device_ in the 1938 law. FDA classified a number of devices as drugs (contact lenses, injectable silicone, pregnancy-test kits, bone cement), and only such devices were subject to premarket review (prior to 1976). However, the approach of classifying devices as a drug was unsuccessful in other court decisions, and the need for more comprehensive authority to regulate devices was recognized by the Kennedy, Johnson, and Nixon Administrations.[229](https://www.congress.gov/crs-product/R47374#fn229 \"U.S. Congress, House Committee on Interstate and Foreign Commerce, Medical Device Amendments of 1976 , to accompany H.R. 11124 , 94 th Cong., 2 nd sess., February 29, 1976, H. Rept. 94-853, p p . 8-9.\") The Medical Device Amendments of 1976 The Medical Device Amendments of 1976 (MDA; [P.L. 94-295](https://www.congress.gov/bill/94th-congress/senate-bill/510/text)) was the first major legislation passed to address the review of medical devices. The MDA provided a definition for the term _device_.[230](https://www.congress.gov/crs-product/R47374#fn230 \"\\\" An instrument, apparatus, implement, machine, contrivance, implant, in vitro reagent, or other similar or related article, including any component, part, or accessory, which is (1) recognized in the official National Formulary, or the United States Pharmacopeia, or any supplement to them; (2) intended for use in the diagnosis of disease or other conditions, or in the cure, mitigation, treatment, or prevention of disease, in man or other animals; or (3) intended to affect the structure or an...\") It established a number of requirements referred to as _general controls_ that applied to all devices.[231](https://www.congress.gov/crs-product/R47374#fn231 \"The law has since been amended to exempt many ( c lass I) products from some general controls or to limit the application of general controls to subsets of ( c lass II or c lass III) products that pose higher risks. IOM, Medical Devices and the Public's Health: The FDA 510(k) Clearance Process at 35 Years , Washington, DC, July 2011, p. 175.\") Examples include provisions on adulteration and misbranding, prohibitions on false or misleading advertising, and a requirement to register all medical device manufacturers with FDA. One such provision required manufacturers to notify FDA 90 days prior to the marketing of any new device; if the agency failed to act, marketing could begin. Because this provision is outlined in Section 510(k) of the FFDCA, it is often referred to as a \"510(k) notification.\" The MDA directed FDA to classify, into one of three classes, all medical devices that were on the market at the time of enactment; these are the _preamendment_ devices.[232](https://www.congress.gov/crs-product/R47374#fn232 \"Preamendment devices were presumed to be marketable. They did not undergo premarket review and could be legally marketed unless FDA required their removal. After classifying the preamendment devices, FDA used them as the first cadre of \\\"predicate\\\" devices in order to demonstrate substantial equivalence.\") Congress provided definitions for the three classes—class I, class II, class III—based on the risks to",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_41",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 41,
      "text": "are the _preamendment_ devices.[232](https://www.congress.gov/crs-product/R47374#fn232 \"Preamendment devices were presumed to be marketable. They did not undergo premarket review and could be legally marketed unless FDA required their removal. After classifying the preamendment devices, FDA used them as the first cadre of \\\"predicate\\\" devices in order to demonstrate substantial equivalence.\") Congress provided definitions for the three classes—class I, class II, class III—based on the risks to patients posed by the devices. In contrast to the approach taken with pharmaceuticals (all, except generic agents, undergo rigorous premarket review and approval), Congress limited premarket approval to only a small number of devices. \"Only the highest-risk category [class III] would require agency review and approval as a precondition for commercial sale and routine medical use. The other two categories would be subject not to a rigorous review but merely a requirement [510(k)] that the manufacturer of a device notify FDA, at least 90 days before commencing marketing, of its intent to distribute the product commercially.\"[233](https://www.congress.gov/crs-product/R47374#fn233 \"Ibid., p. 24.\") For class I devices, no additional review was needed once that status was confirmed; general controls were considered to be sufficient to protect public health. For class II devices, limited supplemental review was needed to verify conformity with performance standards if such standards had been established by the agency.[234](https://www.congress.gov/crs-product/R47374#fn234 \"Ibid., p. 177.\") Under MDA, all devices coming to market after enactment were automatically placed in class III until reclassified; these are the _postamendment_ devices. As stated above, class III medical devices receive more intense scrutiny and require an application for premarket approval (PMA) before they can be marketed. However, the MDA allowed for the reclassification of a device from one class to another. The MDA did not provide a definition for the term _substantially equivalent._ Nor did the MDA itemize the required contents of a 510(k). Such a notification \"need only set forth its proposed intended use or indications for use, the device to which substantial equivalence is claimed, and evidence demonstrating that equivalence.\"[235](https://www.congress.gov/crs-product/R47374#fn235 \"Ibid. , p. 180.\") The Safe Medical Devices Act of 1990 The Safe Medical Devices Act of 1990 (SMDA; [P.L. 101-629](https://www.congress.gov/bill/101st-congress/house-bill/3095/text)) made a number of changes to the law, such as providing a definition for the term _substantial equivalence_ and revising the definition for class II devices. FDA had not promulgated performance standards for most class II devices. The new law authorized the use of alternative restrictions, called special controls, at the agency's discretion and simplified the process of establishing performance standards for class II devices. Examples of special controls include special labeling requirements, mandatory performance standards, patient registries, and postmarket surveillance. FDA also had experienced difficulty in promulgating regulations needed to require submission of PMA applications for class III devices. SMDA authorized FDA to reconsider all the preamendment devices that had been placed in class III and to reclassify some of these devices into class I or class II.[236](https://www.congress.gov/crs-product/R47374#fn236 \"FFDCA §515(i) ; 21 U.S.C. §360e .\") The purpose was \"to reduce the number of device types that needed PMA review.\"[237](https://www.congress.gov/crs-product/R47374#fn237 \"IOM, Medical Devices and the Public's Health: The FDA 510(k) Clearance Process at 35",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_42",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 42,
      "text": "SMDA authorized FDA to reconsider all the preamendment devices that had been placed in class III and to reclassify some of these devices into class I or class II.[236](https://www.congress.gov/crs-product/R47374#fn236 \"FFDCA §515(i) ; 21 U.S.C. §360e .\") The purpose was \"to reduce the number of device types that needed PMA review.\"[237](https://www.congress.gov/crs-product/R47374#fn237 \"IOM, Medical Devices and the Public's Health: The FDA 510(k) Clearance Process at 35 Years , Washington, DC, July 2011, p. 205.\") For those devices remaining in class III, the agency was directed to establish a schedule for promulgation of regulations calling for PMAs of devices that still used the 510(k) notification as an entry to the marketplace. SMDA established postmarket requirements for medical devices. It required facilities that use medical devices to report to FDA any incident that suggested that a medical device could have caused or contributed to the death, serious illness, or injury of a patient. Manufacturers of certain permanently implanted devices were required to establish methods for tracking the patients who received them and to conduct postmarket surveillance to identify adverse events. The act authorized FDA to carry out certain enforcement actions, such as device product recalls, for products that did not comply with the law. [](https://www.congress.gov/crs-product/R47374)The FDA Modernization Act of 1997 The Food and Drug Administration Modernization Act of 1997 (FDAMA; [P.L. 105-115](https://www.congress.gov/bill/105th-congress/senate-bill/830/text)) mandated wide-ranging reforms in the regulation of foods, drugs, and medical devices by FDA. In general, provisions involving medical devices \"were designed to reduce FDA's workload and permit concentration of resources on devices that presented greater potential for harm\" and \"to limit the FDA's discretion and authority in regulating the device industry\" in order to \"accelerate the pace of technology transfer.\"[238](https://www.congress.gov/crs-product/R47374#fn238 \"Ibid., p. 213.\") FDAMA eliminated the 510(k) notification requirement for most class I devices and some class II devices. It authorized the creation of a third-party review system of 510(k) submissions for class I and most class II devices that still required 510(k) review. It allowed certain new devices (those not substantially equivalent to another device and automatically placed in class III) to be evaluated for immediate placement in class I or class II. For substantial equivalence determinations in which a new device has a different technological characteristic, FDAMA requires that FDA \"consider the least burdensome means of demonstrating substantial equivalence and request information accordingly.\"[239](https://www.congress.gov/crs-product/R47374#fn239 \"FFDCA §513(i)(1)(D) ; 21 U.S.C. §360c .\") For a medical device using an important breakthrough technology, or that does not have an approved alternative device, priority review of the PMA must be provided by FDA.[240](https://www.congress.gov/crs-product/R47374#fn240 \"FFDCA §515(d)(5) ; 21 U.S.C. §360e .\") FDAMA limited the use of some postmarket controls (device tracking and postmarket surveillance) to class II and class III devices, eased reporting requirements of adverse events for device user facilities, eliminated mandatory reporting of adverse events by medical device distributors, and directed FDA to establish a sentinel reporting system to collect information on deaths and serious injuries or illnesses associated with the use of a medical device.[241](https://www.congress.gov/crs-product/R47374#fn241 \"FFDCA §519 and §522. A device user facility means a hospital, ambulatory surgical facility, nursing home, or outpatient treatment",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_43",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 43,
      "text": "requirements of adverse events for device user facilities, eliminated mandatory reporting of adverse events by medical device distributors, and directed FDA to establish a sentinel reporting system to collect information on deaths and serious injuries or illnesses associated with the use of a medical device.[241](https://www.congress.gov/crs-product/R47374#fn241 \"FFDCA §519 and §522. A device user facility means a hospital, ambulatory surgical facility, nursing home, or outpatient treatment facility that is not a physician's office.\") Medical Device User Fee Acts of 2002 The Medical Device User Fee and Modernization Act of 2002 (MDUFMA; [P.L. 107-250](https://www.congress.gov/bill/107th-congress/house-bill/5651/text)) established a user fee program for specified premarket activities (e.g., review of premarket submissions); user fees may not be used for other FDA or CDRH activities. MDUFMA also made targeted changes that reduced regulatory burden and agency workload, such as allowing establishment inspections to be conducted by accredited persons (third parties). MDUFMA was amended and clarified by two laws—the Medical Device Technical Corrections Act of 2004 (MDTCA, [P.L. 108-214](https://www.congress.gov/bill/108th-congress/senate-bill/1881/text)) and the Medical Device User Fee Stabilization Act of 2005(MDUFSA, [P.L. 109-43](https://www.congress.gov/bill/109th-congress/house-bill/3423/text)). MDUFSA made substantive changes to the MDUFA small business fee waiver/reduction, specifically, expanding the applicability of the reduction in certain fees to more businesses by modifying the definition of small business from those with gross receipts totaling less than $30 million to those with gross receipts totaling less than $100 million (see Section 2(a)(3) and (4) of [P.L. 109-43](https://www.congress.gov/bill/109th-congress/house-bill/3423/text)). The medical device user fee program established by MDUFMA was subsequently reauthorized in 2007, 2012, 2017 and most recently in 2022. FDA Amendments Act of 2007 The Food and Drug Administration Amendments Act of 2007 (FDAAA; [P.L. 110-85](https://www.congress.gov/bill/110th-congress/house-bill/3580/text)) amended the FFDCA and the PHSA to reauthorize the prescription drug and medical device user fee programs and to make agency-wide changes, several of which had implications for the regulation of medical devices. FDAAA created incentives, as well as reporting and safety requirements, for manufacturers of medical devices for children; required that certain clinical trials for medical devices and some other products be publicly registered and have their results posted; created requirements to reduce conflicts of interest in advisory committees for medical devices and other products;[242](https://www.congress.gov/crs-product/R47374#fn242 \"FDA uses advisory committees to gain independe nt advice from outside experts.\") and made certain other amendments to the regulation of devices. FDA Safety and Innovation Act of 2012 The Food and Drug Administration Safety and Innovation Act of 2012(FDASIA, [P.L. 112-144](https://www.congress.gov/bill/112th-congress/senate-bill/3187/text)) amended the FFDCA and the PHSA to reauthorize the prescription drug and medical device user fee programs, create new user fee programs for generic and biosimilar drug approvals, and modify FDA authority to regulate medical products. Several provisions in FDASIA modified aspects of premarket and postmarket medical device regulation. Examples of premarket changes include those that affect the efficiency, transparency, and data requirements of the 510(k) and PMA processes, and alter or make clarifications to certain types of exempt devices; for example, custom devices and humanitarian use devices. Provisions affecting postmarket regulation include those that focus on expanding active postmarket surveillance, altering requirements related to postmarket studies for devices, and strengthening both device recall and",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_44",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 44,
      "text": "premarket changes include those that affect the efficiency, transparency, and data requirements of the 510(k) and PMA processes, and alter or make clarifications to certain types of exempt devices; for example, custom devices and humanitarian use devices. Provisions affecting postmarket regulation include those that focus on expanding active postmarket surveillance, altering requirements related to postmarket studies for devices, and strengthening both device recall and tracking capabilities through a recall program and the unique device identifier system. FDASIA also required the Secretary to establish a program to improve the device recall system.[243](https://www.congress.gov/crs-product/R47374#fn243 \"FDASIA §605; FFDCA §518A; 21 U.S.C. § 360h–1 . Among other things, it required an assessment of information on device recalls, an assessment of the effectiveness of corrections or action plans for recalls, and documentation of the basis for terminations of recalls.\") Miscellaneous reforms include those aimed at increasing transparency of FDA's approval and clearance decisions and processes for issuing industry guidance documents, improving health information technology for the agency, and harmonizing device regulation with FDA's international counterparts. 21 st Century Cures Act The 21 st Century Cures Act ([P.L. 114-255](https://www.congress.gov/bill/114th-congress/house-bill/34/text)) was signed into law on December 13, 2016. Division A of the law provides funding for biomedical research—including the Precision Medicine Initiative (PMI) and the Cancer Moonshot Initiative—and for the opioid crisis response; modifies FDA pathways for the approval of regulated medical products; and makes a number of reforms to the National Institutes of Health (NIH). Certain provisions made changes to the regulation of medical devices to enhance access to innovative devices and to streamline aspects of the medical device review process. Specifically, the law established the Breakthrough Device Designation to codify certain existing agency efforts and to help speed access to innovative devices that \"provide more effective diagnosis or treatment of a life-threatening or irreversibly debilitating condition\" and that \"represent breakthrough technologies for which no approved alternatives exist\" without compromising or altering the standards of review for the devices. In addition, the law expanded the applicability of the HDE, ensuring that this exemption would apply to more devices affecting more people. Other changes included establishing a formal mechanism for requesting recognition of standards that may be used for purposes of premarket review; requiring FDA to clarify class I and class II devices that are exempt from 510(k) notification requirements; and ensuring that there is \"adequate expertise\" on device classification panels. In addition, it provided flexibility for Institutional Review Board (IRB) requirements related to Investigational Device Exemptions (IDEs); ensured that each FDA employee involved in the review of premarket submissions, including supervisors, receives training on the \"meaning and implementation of the least burdensome requirements,\" and clarified that least burdensome principles should include the effect of postmarket activities on premarket decisions; and modified the definition of _medical device_ to exclude certain types of health software, including products that provide a variety of administrative and health management functions, electronic health record technology, and software that interprets and analyzes patient data to help make clinical diagnosis or treatment decisions. FDA Reauthorization Act of 2017 The Food and Drug Administration Reauthorization Act of 2017",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_45",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 45,
      "text": "activities on premarket decisions; and modified the definition of _medical device_ to exclude certain types of health software, including products that provide a variety of administrative and health management functions, electronic health record technology, and software that interprets and analyzes patient data to help make clinical diagnosis or treatment decisions. FDA Reauthorization Act of 2017 The Food and Drug Administration Reauthorization Act of 2017 (FDARA, [P.L. 115-52](https://www.congress.gov/bill/115th-congress/house-bill/2430/text)) Title II, the Medical Device User Fee Amendments of 2017, reauthorized the medical device user fee program through FY2022. FDARA also made certain changes relevant to regulation of pediatric devices specifically, including adding additional elements to the required annual report on pediatric medical devices; reauthorizing funding for an FDA demonstration grant program for improving pediatric medical devices, and requiring a nonprofit consortium that receives a demonstration grant to provide regulatory consultation to device sponsors in support of a pediatric device application; and requiring the Secretary to convene a public meeting on the development, approval or clearance, and labeling of pediatric medical devices not later than one year after enactment. FDARA made a number of changes to improve the inspection process for device manufacturing facilities. These included, among others, changing the inspection schedule of establishments engaged in the manufacture or processing of a device from biennial to a risk-based approach; requiring the Secretary to identify and adopt uniform standards and processes for the conduct of device establishment inspections, other than for-cause inspections; adding that a device may be considered to be adulterated if a device establishment delays, denies, or limits an inspection, or refuses to permit entry or inspection; and allowing the Secretary to recognize a wider range of auditing organizations to facilitate international device establishment inspections. In addition, FDARA made changes to the classification of accessories that are used with medical devices; directed the Secretary to initiate one or more voluntary postmarket pilot projects to generate timely and reliable information on the safety and effectiveness of approved or cleared medical devices (the pilot projects will use electronic health data and will prioritize certain specified devices and device types); and required the Secretary, acting through the FDA Commissioner, to conduct a review through an independent third-party contract to determine whether such pilot projects generate reliable and timely evidence about the safety and effectiveness of medical devices. Finally, FDARA made changes to the regulation of over-the-counter hearing aids and required a report on medical device servicing. Appendix B. [](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)[](https://www.congress.gov/crs-product/R47374)Acronyms Used in This Report **ADN**Annual Distribution Number **CBER**Center for Biologics Evaluation and Research **CDER**Center for Drug Evaluation and Research **CDRH**Center for Devices and Radiological Health **C.F.R.**Code of Federal Regulations **CGMP**Current Good Manufacturing Practice **eMDR**Electronic Medical Device Reporting **FDA**Food and Drug Administration **FDAAA**Food and Drug Administration Amendments Act of 2007 **FDAMA**Food and Drug Administration Modernization Act of 1997 **FDARA**Food and Drug Administration Reauthorization Act of 2017 **FDASIA**Food and Drug Administration Safety and Innovation Act of 2012 **FFDCA**Federal Food, Drug, and Cosmetic Act **GUDID**Global Unique Device Identification Database **HDE**Humanitarian Device Exemption **HHS**Department of Health and Human Services **HUD**Humanitarian Use Device **IDE**Investigational Device Exemption **IRB**Institutional Review Board **MAUDE**Manufacturer and User Facility",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_46",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 46,
      "text": "Administration Amendments Act of 2007 **FDAMA**Food and Drug Administration Modernization Act of 1997 **FDARA**Food and Drug Administration Reauthorization Act of 2017 **FDASIA**Food and Drug Administration Safety and Innovation Act of 2012 **FFDCA**Federal Food, Drug, and Cosmetic Act **GUDID**Global Unique Device Identification Database **HDE**Humanitarian Device Exemption **HHS**Department of Health and Human Services **HUD**Humanitarian Use Device **IDE**Investigational Device Exemption **IRB**Institutional Review Board **MAUDE**Manufacturer and User Facility Device Experience **MDA**Medical Device Amendments of 1976 **MDR**Medical Device Reporting **MDUFA**Medical Device User Fee Amendments of 2017 **NEST**National Evaluation System for Health Technology **NSE**Not Substantially Equivalent **OMB**Office of Management and Budget **OTC**Over-the-Counter **PAS**Post-Approval Study **PMA**Premarket Approval **QS**Quality System **RWD**Real-World Data **RWE**Real-World Evidence **SaMD**Software as a Medical Device **SE**Substantially Equivalent **SMDA**Safe Medical Devices Act of 1990 **STeP**Safer Technologies Program **UDI**Unique Device Identification **U.S.C.**_U.S. Code_ [](https://www.congress.gov/crs-product/R47374) [](https://www.congress.gov/crs-product/R47374) Victoria Green, former Analyst in Health Policy, and Judith Johnson, former Specialist in Biomedical Policy, contributed to earlier versions and drafts of this report. # Footnotes [1](https://www.congress.gov/crs-product/R47374#ifn1).FDA, \"Statement from FDA Commissioner Scott Gottlieb, M.D. and Jeff Shuren, M.D., Director of the Center for Devices and Radiological Health, on transformative new steps to modernize FDA's 510(k) program to advance the review of the safety and effectiveness of medical devices,\" November 26, 2018, [https://www.fda.gov/news-events/press-announcements/statement-fda-commissioner-scott-gottlieb-md-and-jeff-shuren-md-director-center-devices-and](https://www.fda.gov/news-events/press-announcements/statement-fda-commissioner-scott-gottlieb-md-and-jeff-shuren-md-director-center-devices-and). [2](https://www.congress.gov/crs-product/R47374#ifn2).FFDCA §201(h); 21 U.S.C. §321(h). Pursuant to FFDCA §520(o) (21 U.S.C. §360j(o)), as amended by the 21 st Century Cures Act (Cures Act; [P.L. 114-255](https://www.congress.gov/bill/114th-congress/house-bill/34/text)), certain categories of software functions are excluded from the definition of a device (e.g., certain types of clinical support software and health administrative software). [3](https://www.congress.gov/crs-product/R47374#ifn3).FDA, Guidance for Industry and FDA Staff: Classification of Products as Drugs and Devices & Additional Product Classification Issues, September 2017, p. 5, [https://www.fda.gov/media/80384/download](https://www.fda.gov/media/80384/download). [4](https://www.congress.gov/crs-product/R47374#ifn4).FFDCA §201(h); 21 U.S.C. §321(h). [5](https://www.congress.gov/crs-product/R47374#ifn5).FFDCA §503(g)(1); 21 U.S.C. §353(g)(1). [6](https://www.congress.gov/crs-product/R47374#ifn6).For more information, see CRS Report R43609, [_Enforcement of the Food, Drug, and Cosmetic Act: Select Legal Issues_](https://www.congress.gov/crs-product/R43609), by Jennifer A. Staman. [7](https://www.congress.gov/crs-product/R47374#ifn7).FFDCA §513(g); 21 U.S.C. §360c(g). See also FDA, _Guidance for Industry and Food and Drug Administration Staff: FDA and Industry Procedures_ _for Section 513(g) Requests for_ _Information under the Federal_ _Food, Drug, and Cosmetic Act_, December 2019, [https://www.fda.gov/media/78456/download](https://www.fda.gov/media/78456/download). [8](https://www.congress.gov/crs-product/R47374#ifn8).21 C.F.R. §860.3(i). [9](https://www.congress.gov/crs-product/R47374#ifn9).FDA, \"Classify Your Medical Device,\" current as of February 7, 2020, [https://www.fda.gov/medical-devices/overview-device-regulation/classify-your-medical-device](https://www.fda.gov/medical-devices/overview-device-regulation/classify-your-medical-device). [10](https://www.congress.gov/crs-product/R47374#ifn10).These panels are found in Parts 862 through 892 in Title 21 of the C.F.R. [11](https://www.congress.gov/crs-product/R47374#ifn11).FDA, \"Direct-to-Consumer Tests,\" [https://www.fda.gov/medical-devices/in-vitro-diagnostics/direct-consumer-tests](https://www.fda.gov/medical-devices/in-vitro-diagnostics/direct-consumer-tests). [12](https://www.congress.gov/crs-product/R47374#ifn12).21 C.F.R. §866.5950. [13](https://www.congress.gov/crs-product/R47374#ifn13).See FDA, \"Device Classification Under Section 513(f)(2)(De Novo),\" [https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/denovo.cfm?ID=DEN160026](https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/denovo.cfm?ID=DEN160026). [14](https://www.congress.gov/crs-product/R47374#ifn14).FFDCA §513(a)(1)(A); 21 U.S.C. §360c(a)(1)(A). [15](https://www.congress.gov/crs-product/R47374#ifn15).FFDCA §513(a)(1)(B); 21 U.S.C. §360c(a)(1)(B). [16](https://www.congress.gov/crs-product/R47374#ifn16).FFDCA §513(a)(1)(C); 21 U.S.C. §360c(a)(1)(C). [17](https://www.congress.gov/crs-product/R47374#ifn17).FFDCA §513(e); 21 U.S.C. §360c(e). See also FDA, \"Reclassification,\" [https://www.fda.gov/about-fda/cdrh-transparency/reclassification](https://www.fda.gov/about-fda/cdrh-transparency/reclassification). [18](https://www.congress.gov/crs-product/R47374#ifn18).Prior to the Food and Drug Administration Safety and Innovation Act (FDASIA; [P.L. 112-144](https://www.congress.gov/bill/112th-congress/senate-bill/3187/text)), this reclassification process was administered through rulemaking. [19](https://www.congress.gov/crs-product/R47374#ifn19).FFDCA §513(e)(1)(A)(i); 21 U.S.C. §360c(e)(1)(A)(i). [20](https://www.congress.gov/crs-product/R47374#ifn20).FFDCA §513(f)(1); 21 U.S.C. §360c(f)(1). [21](https://www.congress.gov/crs-product/R47374#ifn21).FFDCA §513(f)(2); 21 U.S.C. §360c(f)(2). [22](https://www.congress.gov/crs-product/R47374#ifn22).FFDCA §513(f)(2)(A)(ii); 21 U.S.C. §360c(f)(2)(A)(ii). [23](https://www.congress.gov/crs-product/R47374#ifn23).FFDCA §513(f)(2)(A)(v); 21 U.S.C. §360c(f)(2)(A)(v). [24](https://www.congress.gov/crs-product/R47374#ifn24).FFDCA §513(f)(2)(A)(iii); 21 U.S.C. §360c(f)(2)(A)(iii). [25](https://www.congress.gov/crs-product/R47374#ifn25).FFDCA §513(f)(2)(A)(iv); 21 U.S.C. §360c(f)(2)(A)(iv). [26](https://www.congress.gov/crs-product/R47374#ifn26).FDA, _Guidance for Industry and Food and Drug Administration Staff:_ _De Novo Classification Process_ _(Ev_ _aluation of Automatic Class III_ _Designation)_, October 5, 2021, [https://www.fda.gov/media/72674/download](https://www.fda.gov/media/72674/download). [27](https://www.congress.gov/crs-product/R47374#ifn27).Food and Drug Administration, HHS, \"Medical Device De Novo Classification Process,\" 83 _Federal Register_ 63127-63146, December",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_47",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 47,
      "text": "21 U.S.C. §360c(f)(2). [22](https://www.congress.gov/crs-product/R47374#ifn22).FFDCA §513(f)(2)(A)(ii); 21 U.S.C. §360c(f)(2)(A)(ii). [23](https://www.congress.gov/crs-product/R47374#ifn23).FFDCA §513(f)(2)(A)(v); 21 U.S.C. §360c(f)(2)(A)(v). [24](https://www.congress.gov/crs-product/R47374#ifn24).FFDCA §513(f)(2)(A)(iii); 21 U.S.C. §360c(f)(2)(A)(iii). [25](https://www.congress.gov/crs-product/R47374#ifn25).FFDCA §513(f)(2)(A)(iv); 21 U.S.C. §360c(f)(2)(A)(iv). [26](https://www.congress.gov/crs-product/R47374#ifn26).FDA, _Guidance for Industry and Food and Drug Administration Staff:_ _De Novo Classification Process_ _(Ev_ _aluation of Automatic Class III_ _Designation)_, October 5, 2021, [https://www.fda.gov/media/72674/download](https://www.fda.gov/media/72674/download). [27](https://www.congress.gov/crs-product/R47374#ifn27).Food and Drug Administration, HHS, \"Medical Device De Novo Classification Process,\" 83 _Federal Register_ 63127-63146, December 7, 2018. [28](https://www.congress.gov/crs-product/R47374#ifn28).86 _Federal Register_ 54826, October 5, 2021. [29](https://www.congress.gov/crs-product/R47374#ifn29).21 C.F.R. §207.1. [30](https://www.congress.gov/crs-product/R47374#ifn30).21 C.F.R. §807.65. See also, FDA, \"Who Must Register, List, and Pay the Fee,\" September 27, 2018, [https://www.fda.gov/medical-devices/device-registration-and-listing/who-must-register-list-and-pay-fee](https://www.fda.gov/medical-devices/device-registration-and-listing/who-must-register-list-and-pay-fee). [31](https://www.congress.gov/crs-product/R47374#ifn31).FDA, \"Implementation of Device Registration and Listing Requirements Enacted in the Public Health Security and Bioterrorism Preparedness and Response Act of 2002, the Medical Device User Fee and Modernization Act of 2002, and Title II of the Food and Drug Administration Amendments Act of 2007,\" 77 _Federal Register_ 45941, August 2, 2012. [32](https://www.congress.gov/crs-product/R47374#ifn32).FFDCA §510(b) and (c); 21 U.S.C. §360(b) and (c). [33](https://www.congress.gov/crs-product/R47374#ifn33).FFDCA §510(d); 21 U.S.C. §360(d). [34](https://www.congress.gov/crs-product/R47374#ifn34).FFDCA §510(b)(2); 21 U.S.C. §360(b)(2); 21 C.F.R. Part 807 Subpart B. [35](https://www.congress.gov/crs-product/R47374#ifn35).FFDCA §510(i); 21 U.S.C. §360(i). [36](https://www.congress.gov/crs-product/R47374#ifn36).FFDCA §510(i)(1)(A)(ii); 21 U.S.C. §360(i)(1)(A)(ii); and 21 C.F.R. Part 807 Subpart C. [37](https://www.congress.gov/crs-product/R47374#ifn37).21 C.F.R. §807.25(b). [38](https://www.congress.gov/crs-product/R47374#ifn38).FFDCA §510(g); 21 U.S.C. §360(g). [39](https://www.congress.gov/crs-product/R47374#ifn39).FDA, \"When to Register and List,\" December 23, 2017, [https://www.fda.gov/medical-devices/device-registration-and-listing/when-register-and-list](https://www.fda.gov/medical-devices/device-registration-and-listing/when-register-and-list). [40](https://www.congress.gov/crs-product/R47374#ifn40).FFDCA §510(j)(1); 21 U.S.C. §360(j)(1). [41](https://www.congress.gov/crs-product/R47374#ifn41).21 C.F.R. §807.25(g). [42](https://www.congress.gov/crs-product/R47374#ifn42).FFDCA §520(e); 21 U.S.C. §360j(e). [43](https://www.congress.gov/crs-product/R47374#ifn43).FFDCA §510(j)(1)(B); 21 U.S.C. §360(j)(1)(B). [44](https://www.congress.gov/crs-product/R47374#ifn44).FFDCA §510(j)(2); 21 U.S.C. §360(j)(2); and 21 C.F.R. §807.22(b)(3) and §807.28. [45](https://www.congress.gov/crs-product/R47374#ifn45).21 C.F.R. §807.26. [46](https://www.congress.gov/crs-product/R47374#ifn46).FDA, \"Statement from FDA Commissioner Scott Gottlieb, M.D. and Jeff Shuren, M.D., Director of the Center for Devices and Radiological Health, on transformative new steps to modernize FDA's 510(k) program to advance the review of the safety and effectiveness of medical devices,\" November 26, 2018, [https://www.fda.gov/news-events/press-announcements/statement-fda-commissioner-scott-gottlieb-md-and-jeff-shuren-md-director-center-devices-and](https://www.fda.gov/news-events/press-announcements/statement-fda-commissioner-scott-gottlieb-md-and-jeff-shuren-md-director-center-devices-and). [47](https://www.congress.gov/crs-product/R47374#ifn47).FFDCA §510(k), (n)(1); 21 U.S.C. §360(k), (n)(1). [48](https://www.congress.gov/crs-product/R47374#ifn48).FFDCA §510(l)(1); 21 U.S.C. §360(l)(1). This section of the act provides that class I devices are exempt from the 510(k) requirement _unless_ they are \"intended for a use that is of substantial importance in preventing impairment of human health\" or they \"present(s) a potential unreasonable risk of illness or injury.\" [49](https://www.congress.gov/crs-product/R47374#ifn49).FFDCA §513(i)(1)(A); 21 U.S.C. §360(i)(1)(A). [50](https://www.congress.gov/crs-product/R47374#ifn50).50 FDA, \"Premarket Notification 510(k),\" [https://www.fda.gov/medical-devices/premarket-submissions/premarket-notification-510k#intro](https://www.fda.gov/medical-devices/premarket-submissions/premarket-notification-510k#intro). [51](https://www.congress.gov/crs-product/R47374#ifn51).FDA, \"Format for Traditional and Abbreviated 510(k)s,\" September 13, 2019, [https://www.fda.gov/media/130647/download](https://www.fda.gov/media/130647/download), p. 5. [52](https://www.congress.gov/crs-product/R47374#ifn52).FDA, \"The 510(k) Program: Evaluating Substantial Equivalence in Premarket Notifications [510(k)],\" July 28, 2014, [https://www.fda.gov/media/82395/download](https://www.fda.gov/media/82395/download), pp. 6-7. [53](https://www.congress.gov/crs-product/R47374#ifn53).21 C.F.R. §807.92(a)(3); and FDA, \"Premarket Notification 510(k),\" [https://www.fda.gov/medical-devices/premarket-submissions/premarket-notification-510k#intro](https://www.fda.gov/medical-devices/premarket-submissions/premarket-notification-510k#intro). [54](https://www.congress.gov/crs-product/R47374#ifn54).FDA, _Guidance for Industry and Food and Drug Administration Staff: Deciding When to Submit a 510(k) for a Change to an Existing Device_, October 25, 2017, [https://www.fda.gov/media/99812/download](https://www.fda.gov/media/99812/download). [55](https://www.congress.gov/crs-product/R47374#ifn55).FDA, \"Statement from FDA Commissioner Scott Gottlieb, M.D. and Jeff Shuren, M.D., Director of the Center for Devices and Radiological Health, on transformative new steps to modernize FDA's 510(k) program to advance the review of the safety and effectiveness of medical devices,\" November 26, 2018, [https://www.fda.gov/news-events/press-announcements/statement-fda-commissioner-scott-gottlieb-md-and-jeff-shuren-md-director-center-devices-and](https://www.fda.gov/news-events/press-announcements/statement-fda-commissioner-scott-gottlieb-md-and-jeff-shuren-md-director-center-devices-and). [56](https://www.congress.gov/crs-product/R47374#ifn56).IOM, _Medical Devices and the Public's Health: The FDA 510(k) Clearance Process at 35 Years_, Washington, DC, July 2011. [57](https://www.congress.gov/crs-product/R47374#ifn57).See, for example, Investigative Consortium of Investigative Journalists (ICIJ), \"Medical Devices Harm Patients Worldwide As Governments Fail On Safety,\" November 25, 2018, [https://www.icij.org/investigations/implant-files/medical-devices-harm-patients-worldwide-as-governments-fail-on-safety/](https://www.icij.org/investigations/implant-files/medical-devices-harm-patients-worldwide-as-governments-fail-on-safety/). [58](https://www.congress.gov/crs-product/R47374#ifn58).FDA, \"Statement from FDA Commissioner Scott",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_48",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 48,
      "text": "to advance the review of the safety and effectiveness of medical devices,\" November 26, 2018, [https://www.fda.gov/news-events/press-announcements/statement-fda-commissioner-scott-gottlieb-md-and-jeff-shuren-md-director-center-devices-and](https://www.fda.gov/news-events/press-announcements/statement-fda-commissioner-scott-gottlieb-md-and-jeff-shuren-md-director-center-devices-and). [56](https://www.congress.gov/crs-product/R47374#ifn56).IOM, _Medical Devices and the Public's Health: The FDA 510(k) Clearance Process at 35 Years_, Washington, DC, July 2011. [57](https://www.congress.gov/crs-product/R47374#ifn57).See, for example, Investigative Consortium of Investigative Journalists (ICIJ), \"Medical Devices Harm Patients Worldwide As Governments Fail On Safety,\" November 25, 2018, [https://www.icij.org/investigations/implant-files/medical-devices-harm-patients-worldwide-as-governments-fail-on-safety/](https://www.icij.org/investigations/implant-files/medical-devices-harm-patients-worldwide-as-governments-fail-on-safety/). [58](https://www.congress.gov/crs-product/R47374#ifn58).FDA, \"Statement from FDA Commissioner Scott Gottlieb, M.D. and Jeff Shuren, M.D., Director of the Center for Devices and Radiological Health, on transformative new steps to modernize FDA's 510(k) program to advance the review of the safety and effectiveness of medical devices,\" November 26, 2018, [https://www.fda.gov/news-events/press-announcements/statement-fda-commissioner-scott-gottlieb-md-and-jeff-shuren-md-director-center-devices-and](https://www.fda.gov/news-events/press-announcements/statement-fda-commissioner-scott-gottlieb-md-and-jeff-shuren-md-director-center-devices-and). [59](https://www.congress.gov/crs-product/R47374#ifn59).FDA, \"FDA Has Taken Steps to Strengthen The 510(k) Program,\" November 2018, [https://www.fda.gov/media/118500/download](https://www.fda.gov/media/118500/download). [60](https://www.congress.gov/crs-product/R47374#ifn60).21 C.F.R. Part 807 Subpart E. [61](https://www.congress.gov/crs-product/R47374#ifn61).See, for example FDA, _Guidance for Industry and Food and Drug Administration Staff: Format for Traditional and Abbreviated 510(k)s_, September 13, 2019, [https://www.fda.gov/media/130647/download](https://www.fda.gov/media/130647/download), and FDA, _Guidance for Industry and Food and Drug Administration Staff, The 510(k) Program: Evaluating Substantial Equivalence in Premarket Notifications [510(k)]_, July 28, 2014, [https://www.fda.gov/media/82395/download](https://www.fda.gov/media/82395/download). [62](https://www.congress.gov/crs-product/R47374#ifn62).21 C.F.R. §807.87. [63](https://www.congress.gov/crs-product/R47374#ifn63).FDA, \"The New 510(k) Paradigm; Alternate Approaches to Demonstrating Substantial Equivalence in Premarket Notifications; Availability,\" 63 _Federal Register_ 25865, May 11, 1998. [64](https://www.congress.gov/crs-product/R47374#ifn64).FDA, _Guidance for Industry and Food and Drug Administration Staff: The Special 510(k) Program_,September 13, 2019, [https://www.fda.gov/media/116418/download](https://www.fda.gov/media/116418/download), and FDA, _Guidance for Industry and Food and Drug Administration Staff: The Abbreviated 510(k)_, September 13, 2019, [https://www.fda.gov/media/72646/download](https://www.fda.gov/media/72646/download). [65](https://www.congress.gov/crs-product/R47374#ifn65).FDA, _Guidance for Industry and Food and Drug Administration Staff: The Special 510(k) Program_,September 13, 2019, [https://www.fda.gov/media/116418/download](https://www.fda.gov/media/116418/download), p. 9. [66](https://www.congress.gov/crs-product/R47374#ifn66).FDA, _Guidance for Industry and Food and Drug Administration Staff: The Special 510(k) Program_, September 13, 2019, [https://www.fda.gov/media/116418/download](https://www.fda.gov/media/116418/download). [67](https://www.congress.gov/crs-product/R47374#ifn67).FDA, _Guidance for Industry and Food and Drug Administration Staff: The Abbreviated 510(k)_, September 13, 2019, [https://www.fda.gov/media/72646/download](https://www.fda.gov/media/72646/download). [68](https://www.congress.gov/crs-product/R47374#ifn68).FFDCA §514(c); 21 U.S.C. §360d(c). FDA, _Guidance for Industry and Food and Drug Administration Staff: Appropriate Use of Voluntary Consensus Standards in Premarket Submissions for Medical Devices_, September 14, 2018, [https://www.fda.gov/media/71983/download](https://www.fda.gov/media/71983/download). [69](https://www.congress.gov/crs-product/R47374#ifn69).FDA, \"How to Prepare an Abbreviated 510(k),\" [https://www.fda.gov/medical-devices/premarket-notification-510k/how-prepare-abbreviated-510k](https://www.fda.gov/medical-devices/premarket-notification-510k/how-prepare-abbreviated-510k). [70](https://www.congress.gov/crs-product/R47374#ifn70).FDA, _Guidance for Industry and Food and Drug Administration Staff: Safety and Performance Based Criteria_, September 20, 2019, [https://www.fda.gov/media/112691/download](https://www.fda.gov/media/112691/download). [71](https://www.congress.gov/crs-product/R47374#ifn71).FDA, \"Safety and Performance Based Pathway,\" [https://www.fda.gov/medical-devices/premarket-notification-510k/safety-and-performance-based-pathway](https://www.fda.gov/medical-devices/premarket-notification-510k/safety-and-performance-based-pathway). [72](https://www.congress.gov/crs-product/R47374#ifn72).FFDCA §523(a)(1); 21 U.S.C. §360m(a)(1). [73](https://www.congress.gov/crs-product/R47374#ifn73).FDA, \"510(k) Third Party Review Program,\" [https://www.fda.gov/medical-devices/premarket-submissions/510k-third-party-review-program](https://www.fda.gov/medical-devices/premarket-submissions/510k-third-party-review-program). [74](https://www.congress.gov/crs-product/R47374#ifn74).FFDCA §523(b)(3); 21 U.S.C.§360m(b)(3). [75](https://www.congress.gov/crs-product/R47374#ifn75).FDA, \"Current List of FDA-Recognized 510(k) Third Party Review Organizations,\" database updated November 16, 2020, [https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfthirdparty/accredit.cfm](https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfthirdparty/accredit.cfm). [76](https://www.congress.gov/crs-product/R47374#ifn76).FFDCA §520(f)(1)(A); 21 U.S.C. §360j(f)(1)(A). [77](https://www.congress.gov/crs-product/R47374#ifn77).FDA, \"Medical Devices; Current Good Manufacturing Practice (CGMP) Final Rule; Quality System Regulation,\" 61 _Federal Register_ 52602, October 7, 1996. [78](https://www.congress.gov/crs-product/R47374#ifn78).21 C.F.R. Part 820. [79](https://www.congress.gov/crs-product/R47374#ifn79).87 _Federal Register_ 10119, February 23, 2022. [80](https://www.congress.gov/crs-product/R47374#ifn80).21 C.F.R. §820.198. Manufacturers must establish and maintain procedures for receiving, reviewing, and evaluating complaints by a formally designated unit. A complaint is defined as \"any written, electronic, or oral communication that alleges deficiencies related to the identity, quality, durability, reliability, safety, effectiveness, or performance of a device after it is released for distribution\" (21 C.F.R. §820.3). [81](https://www.congress.gov/crs-product/R47374#ifn81).21 C.F.R. §820.180. [82](https://www.congress.gov/crs-product/R47374#ifn82).FFDCA §515(c)(1)(C); 21 U.S.C. §360e(c)(1)(C); 21 C.F.R. §§814.20 and 814.39. [83](https://www.congress.gov/crs-product/R47374#ifn83).FFDCA §301(a)-(c); 21 U.S.C. §331(a)-(c). [84](https://www.congress.gov/crs-product/R47374#ifn84).FFDCA §501(a)-(c); 21 U.S.C. §351(a)-(c). [85](https://www.congress.gov/crs-product/R47374#ifn85).FDA, \"General Controls for Medical Devices,\" [https://www.fda.gov/medical-devices/regulatory-controls/general-controls-medical-devices#adulteration](https://www.fda.gov/medical-devices/regulatory-controls/general-controls-medical-devices#adulteration). [86](https://www.congress.gov/crs-product/R47374#ifn86).FFDCA §501(e)-(i); 21 U.S.C. §351(e)-(i). [87](https://www.congress.gov/crs-product/R47374#ifn87).FFDCA §502;",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_49",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 49,
      "text": "communication that alleges deficiencies related to the identity, quality, durability, reliability, safety, effectiveness, or performance of a device after it is released for distribution\" (21 C.F.R. §820.3). [81](https://www.congress.gov/crs-product/R47374#ifn81).21 C.F.R. §820.180. [82](https://www.congress.gov/crs-product/R47374#ifn82).FFDCA §515(c)(1)(C); 21 U.S.C. §360e(c)(1)(C); 21 C.F.R. §§814.20 and 814.39. [83](https://www.congress.gov/crs-product/R47374#ifn83).FFDCA §301(a)-(c); 21 U.S.C. §331(a)-(c). [84](https://www.congress.gov/crs-product/R47374#ifn84).FFDCA §501(a)-(c); 21 U.S.C. §351(a)-(c). [85](https://www.congress.gov/crs-product/R47374#ifn85).FDA, \"General Controls for Medical Devices,\" [https://www.fda.gov/medical-devices/regulatory-controls/general-controls-medical-devices#adulteration](https://www.fda.gov/medical-devices/regulatory-controls/general-controls-medical-devices#adulteration). [86](https://www.congress.gov/crs-product/R47374#ifn86).FFDCA §501(e)-(i); 21 U.S.C. §351(e)-(i). [87](https://www.congress.gov/crs-product/R47374#ifn87).FFDCA §502; 21 U.S.C. §352; FDA, \"General Controls for Medical Devices,\" [https://www.fda.gov/medical-devices/regulatory-controls/general-controls-medical-devices#misbranding](https://www.fda.gov/medical-devices/regulatory-controls/general-controls-medical-devices#misbranding). [88](https://www.congress.gov/crs-product/R47374#ifn88).Ibid. [89](https://www.congress.gov/crs-product/R47374#ifn89).FFDCA §519(a); 21 U.S.C. §360i(a); 21 C.F.R. Part 803. [90](https://www.congress.gov/crs-product/R47374#ifn90).As defined in FFDCA §519(a)(2) (21 U.S.C. §360i(a)(2)), a serious injury is an injury that is life threatening, results in permanent impairment of body function or damage to a body structure, or requires medical or surgical intervention to prevent permanent impairment or damage. [91](https://www.congress.gov/crs-product/R47374#ifn91).21 C.F.R. §803.20. [92](https://www.congress.gov/crs-product/R47374#ifn92).21 C.F.R. §803.53. [93](https://www.congress.gov/crs-product/R47374#ifn93).21 C.F.R. §803.30. [94](https://www.congress.gov/crs-product/R47374#ifn94).21 C.F.R. §803.33. [95](https://www.congress.gov/crs-product/R47374#ifn95).21 C.F.R. §803.18. [96](https://www.congress.gov/crs-product/R47374#ifn96).21 C.F.R. §803.1(a). [97](https://www.congress.gov/crs-product/R47374#ifn97).FDA, \"Medical Device Reporting (MDR): How to Report Medical Device Problems,\" [https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-mdr-how-report-medical-device-problems](https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-mdr-how-report-medical-device-problems). [98](https://www.congress.gov/crs-product/R47374#ifn98).FDA, \"MedWatch Online Voluntary Reporting Form,\" [https://www.accessdata.fda.gov/scripts/medwatch/](https://www.accessdata.fda.gov/scripts/medwatch/). [99](https://www.congress.gov/crs-product/R47374#ifn99).FDA, \"Manufacturer and User Facility Device Experience Database - (MAUDE),\" [https://www.fda.gov/medical-devices/mandatory-reporting-requirements-manufacturers-importers-and-device-user-facilities/manufacturer-and-user-facility-device-experience-database-maude](https://www.fda.gov/medical-devices/mandatory-reporting-requirements-manufacturers-importers-and-device-user-facilities/manufacturer-and-user-facility-device-experience-database-maude). [100](https://www.congress.gov/crs-product/R47374#ifn100).Ibid. [101](https://www.congress.gov/crs-product/R47374#ifn101).FFDCA §516(a); 21 U.S.C. §360f(a); 21 C.F.R. §895.20. [102](https://www.congress.gov/crs-product/R47374#ifn102).21 C.F.R. Part 895 Subpart A; FDA, \"Medical Device Bans,\" [https://www.fda.gov/medical-devices/medical-device-safety/medical-device-bans](https://www.fda.gov/medical-devices/medical-device-safety/medical-device-bans). [103](https://www.congress.gov/crs-product/R47374#ifn103).21 C.F.R. Part 895 Subpart B. [104](https://www.congress.gov/crs-product/R47374#ifn104).FDA, \"Banned Devices; Electrical Stimulation Devices for Self-Injurious or Aggressive Behavior,\" 85 _Federal Register_ 13312-13354, March 6, 2020. [105](https://www.congress.gov/crs-product/R47374#ifn105).FDA Law Blog, \"FDA Medical Device Ban Overturned For the First Time,\" [https://www.thefdalawblog.com/2021/07/fda-medical-device-ban-overturned-for-the-first-time/](https://www.thefdalawblog.com/2021/07/fda-medical-device-ban-overturned-for-the-first-time/); see FFDCA §1006; 21 U.S.C. §396. [106](https://www.congress.gov/crs-product/R47374#ifn106).FFDCA §518; 21 U.S.C. §360h. [107](https://www.congress.gov/crs-product/R47374#ifn107).FDA, \"Recalls, Corrections and Removals (Devices),\" [https://www.fda.gov/medical-devices/postmarket-requirements-devices/recalls-corrections-and-removals-devices](https://www.fda.gov/medical-devices/postmarket-requirements-devices/recalls-corrections-and-removals-devices). [108](https://www.congress.gov/crs-product/R47374#ifn108).21 C.F.R. Part 7. [109](https://www.congress.gov/crs-product/R47374#ifn109).21 C.F.R. Part 806. [110](https://www.congress.gov/crs-product/R47374#ifn110).21. C.F.R. §806.20. [111](https://www.congress.gov/crs-product/R47374#ifn111).FFDCA §518(e); 21 U.S.C. §360h(e); 21 C.F.R. Part 810. [112](https://www.congress.gov/crs-product/R47374#ifn112).21 C.F.R. §7.41. [113](https://www.congress.gov/crs-product/R47374#ifn113).FDA, \"Recalls, Corrections and Removals (Devices),\" [https://www.fda.gov/medical-devices/postmarket-requirements-devices/recalls-corrections-and-removals-devices#5](https://www.fda.gov/medical-devices/postmarket-requirements-devices/recalls-corrections-and-removals-devices#5). [114](https://www.congress.gov/crs-product/R47374#ifn114).21 C.F.R. §7.50. [115](https://www.congress.gov/crs-product/R47374#ifn115).FFDCA §201(k); 21 U.S.C. §321(k). [116](https://www.congress.gov/crs-product/R47374#ifn116).FFDCA §201(m); 21 U.S.C. §321(m). [117](https://www.congress.gov/crs-product/R47374#ifn117).FDA, \"Device Labeling,\" [https://www.fda.gov/medical-devices/overview-device-regulation/device-labeling](https://www.fda.gov/medical-devices/overview-device-regulation/device-labeling). [118](https://www.congress.gov/crs-product/R47374#ifn118).21 C.F.R. Part 801. [119](https://www.congress.gov/crs-product/R47374#ifn119).21 C.F.R. §§801.405 - 801.437. These devices include denture repair kits, impact-resistant lenses in sunglasses and eyeglasses, ozone emission levels, chlorofluorocarbon propellants, hearing aids, menstrual tampons, chlorofluorocarbons or other ozone-depleting substances, latex condoms, and devices containing natural rubber. [120](https://www.congress.gov/crs-product/R47374#ifn120).21 C.F.R. §820.120. [121](https://www.congress.gov/crs-product/R47374#ifn121).[P.L. 110-85](https://www.congress.gov/bill/110th-congress/house-bill/3580/text) §226(a) amended FFDCA §519 to add a new subsection (f), which directed FDA to issue regulations establishing a UDI system for devices, as specified. [P.L. 112-144](https://www.congress.gov/bill/112th-congress/senate-bill/3187/text) §614 further amended FFDCA §519(f) to establish a deadline for FDA to promulgate proposed and final regulations. [122](https://www.congress.gov/crs-product/R47374#ifn122).FDA, \"Unique Device Identification System,\" 78 _Federal Register_ 58785, September 24, 2013. [123](https://www.congress.gov/crs-product/R47374#ifn123).Ibid.; 21 C.F.R. Part 801, Subpart B (Labelling Requirements for Unique Device Identification). [124](https://www.congress.gov/crs-product/R47374#ifn124).21 C.F.R. Part 830 Subpart E (Global Unique Device Identification Database). [125](https://www.congress.gov/crs-product/R47374#ifn125).FFDCA §513(a)(1)(B); 21 U.S.C. §360c(a)(1)(B). [126](https://www.congress.gov/crs-product/R47374#ifn126).FDA, \"Class II Special Controls Documents,\" [https://www.fda.gov/medical-devices/guidance-documents-medical-devices-and-radiation-emitting-products/class-ii-special-controls-documents](https://www.fda.gov/medical-devices/guidance-documents-medical-devices-and-radiation-emitting-products/class-ii-special-controls-documents). [127](https://www.congress.gov/crs-product/R47374#ifn127).FFDCA §513(a)(1)(C); 21 U.S.C. §360c(a)(1)(C); 21 C.F.R. Part 814. [128](https://www.congress.gov/crs-product/R47374#ifn128).21 C.F.R. §860.7. [129](https://www.congress.gov/crs-product/R47374#ifn129).FFDCA §515(d)(2); 21 U.S.C. §360e(d)(2). [130](https://www.congress.gov/crs-product/R47374#ifn130).FFDCA §515(c)(1); 21 U.S.C. §360e(c)(1); 21 C.F.R. §814.20. [131](https://www.congress.gov/crs-product/R47374#ifn131).FDA, \"PMA Application Contents,\" updated June 3, 2020, [https://www.fda.gov/medical-devices/premarket-approval-pma/pma-application-contents](https://www.fda.gov/medical-devices/premarket-approval-pma/pma-application-contents). [132](https://www.congress.gov/crs-product/R47374#ifn132).FFDCA §515(c)(4); 21 U.S.C. §360e(c)(4). [133](https://www.congress.gov/crs-product/R47374#ifn133).21 C.F.R. §814.42(e). FDA may also consider recommendations included in guidance, such as FDA, _Guidance for Industry and Food and Drug Administration Staff: Acceptance and Filing Reviews for Premarket Approval Applications (PMAs)_, updated December 16, 2019, [https://www.fda.gov/media/83408/download](https://www.fda.gov/media/83408/download). [134](https://www.congress.gov/crs-product/R47374#ifn134).21",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_50",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 50,
      "text": "§515(d)(2); 21 U.S.C. §360e(d)(2). [130](https://www.congress.gov/crs-product/R47374#ifn130).FFDCA §515(c)(1); 21 U.S.C. §360e(c)(1); 21 C.F.R. §814.20. [131](https://www.congress.gov/crs-product/R47374#ifn131).FDA, \"PMA Application Contents,\" updated June 3, 2020, [https://www.fda.gov/medical-devices/premarket-approval-pma/pma-application-contents](https://www.fda.gov/medical-devices/premarket-approval-pma/pma-application-contents). [132](https://www.congress.gov/crs-product/R47374#ifn132).FFDCA §515(c)(4); 21 U.S.C. §360e(c)(4). [133](https://www.congress.gov/crs-product/R47374#ifn133).21 C.F.R. §814.42(e). FDA may also consider recommendations included in guidance, such as FDA, _Guidance for Industry and Food and Drug Administration Staff: Acceptance and Filing Reviews for Premarket Approval Applications (PMAs)_, updated December 16, 2019, [https://www.fda.gov/media/83408/download](https://www.fda.gov/media/83408/download). [134](https://www.congress.gov/crs-product/R47374#ifn134).21 C.F.R. §814.42(d). [135](https://www.congress.gov/crs-product/R47374#ifn135).FFDCA §515(d)(1)(A); 21 U.S.C. §360e(d)(1)(A); 21 C.F.R. §814.40. [136](https://www.congress.gov/crs-product/R47374#ifn136).21 C.F.R. §814.44; FDA, _Guidance on PMA Interactive Procedures for Day-100 Meetings and Subsequent Deficiences – for Use by CDRH and Industry_, February 19, 1998, [https://www.fda.gov/media/72655/download](https://www.fda.gov/media/72655/download). [137](https://www.congress.gov/crs-product/R47374#ifn137).For further information, see [http://www.fda.gov/AdvisoryCommittees/](http://www.fda.gov/AdvisoryCommittees/). [138](https://www.congress.gov/crs-product/R47374#ifn138).21 C.F.R. Part 14. [139](https://www.congress.gov/crs-product/R47374#ifn139).For example, see _1_ _st_ _Quarter FY2016 Package, MDUFA III (FY2013-2017) Performance_, February 18, 2015, p. 15, at [http://www.fda.gov/downloads/ForIndustry/UserFees/MedicalDeviceUserFee/UCM487953.pdf](http://www.fda.gov/downloads/ForIndustry/UserFees/MedicalDeviceUserFee/UCM487953.pdf). See also 21 C.F.R. §814.40. [140](https://www.congress.gov/crs-product/R47374#ifn140).Section 205 of [P.L. 105-115](https://www.congress.gov/bill/105th-congress/senate-bill/830/text). [141](https://www.congress.gov/crs-product/R47374#ifn141).FDA, _Guidance for Industry and Food and Drug Administration Staff: The Least Burdensome Provisions: Concepts and Principles_, February 2019, [https://www.fda.gov/media/73188/download](https://www.fda.gov/media/73188/download). [142](https://www.congress.gov/crs-product/R47374#ifn142).Ibid., p. 6. [143](https://www.congress.gov/crs-product/R47374#ifn143).Ibid. [144](https://www.congress.gov/crs-product/R47374#ifn144).Ibid., p. 7. [145](https://www.congress.gov/crs-product/R47374#ifn145).21 C.F.R. §814.39. [146](https://www.congress.gov/crs-product/R47374#ifn146).21 C.F.R. §814.39(a). [147](https://www.congress.gov/crs-product/R47374#ifn147).Benjamin N. Rome, Daniel B. Kramer, and Aaron S. Kesselheim, \"Approval of High-Risk Medical Devices in the US: Implications for Clinical Cardiology,\" _Current Cardiology Reports_, vol. 16, no. 6 (June 2014), pp. 489-502. [148](https://www.congress.gov/crs-product/R47374#ifn148).21 C.F.R. §814.37; FDA, \"PMA Supplements and Amendments,\" [https://www.fda.gov/medical-devices/premarket-approval-pma/pma-supplements-and-amendments](https://www.fda.gov/medical-devices/premarket-approval-pma/pma-supplements-and-amendments). [149](https://www.congress.gov/crs-product/R47374#ifn149).21 C.F.R. §814.37(c)(1). [150](https://www.congress.gov/crs-product/R47374#ifn150).Most 510(k) submissions do not require clinical data to support the application. See FDA, \"Investigational Device Exemption (IDE),\" [https://www.fda.gov/medical-devices/how-study-and-market-your-device/investigational-device-exemption-ide](https://www.fda.gov/medical-devices/how-study-and-market-your-device/investigational-device-exemption-ide). [151](https://www.congress.gov/crs-product/R47374#ifn151).21 C.F.R. §812.3(m). [152](https://www.congress.gov/crs-product/R47374#ifn152).21 C.F.R. §812.1. [153](https://www.congress.gov/crs-product/R47374#ifn153).FFDCA §520(g)(2); 21 U.S.C. §360j(g)(2). [154](https://www.congress.gov/crs-product/R47374#ifn154).21 C.F.R. Part 812. [155](https://www.congress.gov/crs-product/R47374#ifn155).21 C.F.R. §812.20(b). [156](https://www.congress.gov/crs-product/R47374#ifn156).There are certain circumstances under which FDA may disapprove or withdraw an IDE application. See FDA, _Guidance for Sponsors, Clinical_ _Investigators, Institutional Review_ _Boards, and Food and Drug_ _Administration Staff_ _:_ FDA Decisions for Investigational Device Exemption Clinical Investigations, August 2014, [https://www.fda.gov/media/81792/download](https://www.fda.gov/media/81792/download). [157](https://www.congress.gov/crs-product/R47374#ifn157).21 C.F.R. Parts 50 and 812. See also FDA, \"IDE Approval Process,\" [https://www.fda.gov/medical-devices/investigational-device-exemption-ide/ide-approval-process](https://www.fda.gov/medical-devices/investigational-device-exemption-ide/ide-approval-process). [158](https://www.congress.gov/crs-product/R47374#ifn158).21 C.F.R. §812.2(c). [159](https://www.congress.gov/crs-product/R47374#ifn159).FDA, \"IDE Approval Process,\" [https://www.fda.gov/medical-devices/investigational-device-exemption-ide/ide-approval-process](https://www.fda.gov/medical-devices/investigational-device-exemption-ide/ide-approval-process). [160](https://www.congress.gov/crs-product/R47374#ifn160).21 C.F.R. §812.2(b). [161](https://www.congress.gov/crs-product/R47374#ifn161).FFDCA §520(m); 21 U.S.C. §360j(m). [162](https://www.congress.gov/crs-product/R47374#ifn162).Section 3052 of [P.L. 114-255](https://www.congress.gov/bill/114th-congress/house-bill/34/text). [163](https://www.congress.gov/crs-product/R47374#ifn163).FFDCA §520(m)(2); 21 U.S.C. §360j(m)(2); 21 C.F.R. Part 814 Subpart H. [164](https://www.congress.gov/crs-product/R47374#ifn164).FFDCA §520(m)(4); 21 U.S.C. §360j(m)(4). [165](https://www.congress.gov/crs-product/R47374#ifn165).FFDCA §520(m)(5); 21 U.S.C. §360j(m)(5). [166](https://www.congress.gov/crs-product/R47374#ifn166).FFDCA §520(m)(3), (6); 21 U.S.C. §360j(m)(3), (6). [167](https://www.congress.gov/crs-product/R47374#ifn167).FDA, _Guidance for Industry and Food and Drug Administration Staff: Humanitarian Device Exemption (HDE) Program_, September 6, 2019, [https://www.fda.gov/media/74307/download](https://www.fda.gov/media/74307/download), pp. 24-26. [168](https://www.congress.gov/crs-product/R47374#ifn168).FFDCA §515B(b); 21 U.S.C. §360e-3(b). [169](https://www.congress.gov/crs-product/R47374#ifn169).FDA, \"Guidance for Industry and Food and Drug Administration Staff: Breakthrough Devices Program,\" December 2018, [https://www.fda.gov/media/108135/download](https://www.fda.gov/media/108135/download), p. 2. [170](https://www.congress.gov/crs-product/R47374#ifn170).FFDCA §515B(d); 21 U.S.C. §360e-3(d). [171](https://www.congress.gov/crs-product/R47374#ifn171).FDA, \"Guidance for Industry and Food and Drug Administration Staff: Breakthrough Devices Program,\" December 2018, [https://www.fda.gov/media/108135/download](https://www.fda.gov/media/108135/download). [172](https://www.congress.gov/crs-product/R47374#ifn172).In October 2022, FDA published draft guidance to propose making changes to the Breakthrough Devices Program, specifically to clarify the program's applicability to certain devices that might benefit populations affected by health disparities, among other things. FDA, \"Select Updates for the Breakthrough Devices Program Guidance: Reducing Disparities in Health and Health Care,\" October 21, 2022, [https://www.fda.gov/media/162413/download](https://www.fda.gov/media/162413/download). [173](https://www.congress.gov/crs-product/R47374#ifn173).FDA, \"COVID-19 Vaccine Safety Surveillance,\" [https://www.fda.gov/vaccines-blood-biologics/safety-availability-biologics/covid-19-vaccine-safety-surveillance](https://www.fda.gov/vaccines-blood-biologics/safety-availability-biologics/covid-19-vaccine-safety-surveillance). [174](https://www.congress.gov/crs-product/R47374#ifn174).Ibid. [175](https://www.congress.gov/crs-product/R47374#ifn175).The Brookings Institution, Engelberg Center for Health Care Reform, _Strengthening Patient Care: Building an Effective National Medical Device Surveillance System_, Washington, DC, February 2015, p. 12, [http://www.brookings.edu/~/media/research/files/papers/2015/02/23-medical-device-policy-surveillance/med-device-report-web.pdf](http://www.brookings.edu/~/media/research/files/papers/2015/02/23-medical-device-policy-surveillance/med-device-report-web.pdf).",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_51",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 51,
      "text": "might benefit populations affected by health disparities, among other things. FDA, \"Select Updates for the Breakthrough Devices Program Guidance: Reducing Disparities in Health and Health Care,\" October 21, 2022, [https://www.fda.gov/media/162413/download](https://www.fda.gov/media/162413/download). [173](https://www.congress.gov/crs-product/R47374#ifn173).FDA, \"COVID-19 Vaccine Safety Surveillance,\" [https://www.fda.gov/vaccines-blood-biologics/safety-availability-biologics/covid-19-vaccine-safety-surveillance](https://www.fda.gov/vaccines-blood-biologics/safety-availability-biologics/covid-19-vaccine-safety-surveillance). [174](https://www.congress.gov/crs-product/R47374#ifn174).Ibid. [175](https://www.congress.gov/crs-product/R47374#ifn175).The Brookings Institution, Engelberg Center for Health Care Reform, _Strengthening Patient Care: Building an Effective National Medical Device Surveillance System_, Washington, DC, February 2015, p. 12, [http://www.brookings.edu/~/media/research/files/papers/2015/02/23-medical-device-policy-surveillance/med-device-report-web.pdf](http://www.brookings.edu/~/media/research/files/papers/2015/02/23-medical-device-policy-surveillance/med-device-report-web.pdf). [176](https://www.congress.gov/crs-product/R47374#ifn176).The Brookings Institution, Engelberg Center for Health Care Reform, _Strengthening Patient Care: Building an Effective National Medical Device Surveillance System_, Washington, DC, February 2015, p. 12, [http://www.brookings.edu/~/media/research/files/papers/2015/02/23-medical-device-policy-surveillance/med-device-report-web.pdf](http://www.brookings.edu/~/media/research/files/papers/2015/02/23-medical-device-policy-surveillance/med-device-report-web.pdf). [177](https://www.congress.gov/crs-product/R47374#ifn177).U.S. Government Accountability Office, _Medical Devices: FDA Ordered Postmarket Studies to Better Understand Safety Issues, and Many Studies Are Ongoing_, GAO-15-815, September 2015. For purposes of the GAO report, the term \"postmarket surveillance studies\" refers to studies under the authority of FFDCA Section 522. [178](https://www.congress.gov/crs-product/R47374#ifn178).Ibid., p. 14. [179](https://www.congress.gov/crs-product/R47374#ifn179).Ibid., p. 15. [180](https://www.congress.gov/crs-product/R47374#ifn180).Ibid., p. 20. [181](https://www.congress.gov/crs-product/R47374#ifn181).FDA, Postmarket Surveillance Under Section 522 of the Federal Food, Drug, and Cosmetic Act,\" May 27, 2021, [https://www.fda.gov/media/149346/download](https://www.fda.gov/media/149346/download). [182](https://www.congress.gov/crs-product/R47374#ifn182).FDA, \"Procedures for Handling Post-Approval Studies Imposed by Premarket Approval Application Order,\" May 26, 2021, [https://www.fda.gov/media/149340/download](https://www.fda.gov/media/149340/download). [183](https://www.congress.gov/crs-product/R47374#ifn183).FDA, \"Postmarket Surveillance Under Section 522 of the Federal Food, Drug, and Cosmetic Act,\" October 7, 2022, [https://www.fda.gov/media/81015/download](https://www.fda.gov/media/81015/download); and FDA, \"Procedures for Handling Post-Approval Studies Imposed by Premarket Approval Application Order,\" October 7, 2022, [https://www.fda.gov/media/71327/download](https://www.fda.gov/media/71327/download). [184](https://www.congress.gov/crs-product/R47374#ifn184).FDA, \"Postmarket Surveillance Under Section 522 of the Federal Food, Drug, and Cosmetic Act,\" October 7, 2022, [https://www.fda.gov/media/81015/download](https://www.fda.gov/media/81015/download), p. 6. [185](https://www.congress.gov/crs-product/R47374#ifn185).FFDCA §522(a); 21 U.S.C. §360l(a). [186](https://www.congress.gov/crs-product/R47374#ifn186).FFDCA §522(a)(1)(A); 21 U.S.C. §360l(a)(1)(A). A _device user facility_ means a hospital, ambulatory surgical facility, nursing home, or outpatient treatment facility that is not a physician's office. [187](https://www.congress.gov/crs-product/R47374#ifn187).FFDCA §522(a)(1)(B); 21 U.S.C. §360l(a)(1)(B). A pediatric population is defined \"to mean patients who are 21 years of age or younger at the time of diagnosis or treatment, that is, from birth through the twenty-first year of life, up to, but not including the patient's twenty-second birthday.\" FDA, \"Postmarket Surveillance Under Section 522 of the Federal Food, Drug, and Cosmetic Act,\" October 7, 2022, [https://www.fda.gov/media/81015/download](https://www.fda.gov/media/81015/download), p. 7. [188](https://www.congress.gov/crs-product/R47374#ifn188).FDA, \"Postmarket Surveillance Under Section 522 of the Federal Food, Drug, and Cosmetic Act,\" October 7, 2022, [https://www.fda.gov/media/81015/download](https://www.fda.gov/media/81015/download), p. 13. [189](https://www.congress.gov/crs-product/R47374#ifn189).Ibid., p. 22. [190](https://www.congress.gov/crs-product/R47374#ifn190).For further information, see FDA, \"Procedures for Handling Post-Approval Studies Imposed by Premarket Approval Application Order,\" October 2022, [https://www.fda.gov/media/71327/download](https://www.fda.gov/media/71327/download); and _Post-Approval Studies_, [http://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/PostmarketRequirements/PostApprovaStudies/default.htm](http://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/PostmarketRequirements/PostApprovaStudies/default.htm). [191](https://www.congress.gov/crs-product/R47374#ifn191).21 C.F.R. §814.82(a). [192](https://www.congress.gov/crs-product/R47374#ifn192).21 C.F.R. §814.82(a)(2) and (9). [193](https://www.congress.gov/crs-product/R47374#ifn193).21 C.F.R. §814.82(c). [194](https://www.congress.gov/crs-product/R47374#ifn194).FFDCA §519(a); 21 U.S.C. §360i. [195](https://www.congress.gov/crs-product/R47374#ifn195).The searchable MDR database for devices is available at [http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfmdr/search.CFM](http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfmdr/search.CFM). [196](https://www.congress.gov/crs-product/R47374#ifn196)._Device manufacturers_ are required to report to FDA (1) within 30 calendar days of acquiring information that reasonably suggests one of their devices may have caused or contributed to a death, serious injury, or malfunction and (2) within 5 working days if an event requires action other than routine maintenance or service to prevent a public health issue [21 C.F.R. §803.10(c)(1) and §803.10(c)(2)]. _Importers_ are required to report deaths and serious injuries within 30 days to both FDA and the manufacturer; reports of malfunctions have to be made only to the manufacturer, also within 30 days [21 C.F.R. §803.10(b)]. _User facilities_, such as hospitals and nursing homes, are",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_52",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 52,
      "text": "requires action other than routine maintenance or service to prevent a public health issue [21 C.F.R. §803.10(c)(1) and §803.10(c)(2)]. _Importers_ are required to report deaths and serious injuries within 30 days to both FDA and the manufacturer; reports of malfunctions have to be made only to the manufacturer, also within 30 days [21 C.F.R. §803.10(b)]. _User facilities_, such as hospitals and nursing homes, are also required to report deaths to both the manufacturer, if known, and FDA within 10 working days [21 C.F.R. §803.10(a)(1)(i)]. User facilities must report serious injuries to the manufacturers (or FDA if the manufacturer is unknown) within 10 working days [21 C.F.R. §803.10(a)(1)(ii)]. User facilities must also submit annual reports to FDA of all adverse event reports sent to manufacturers or FDA in the past year [21 C.F.R. §803.10(a)(2) and §803.33]. [197](https://www.congress.gov/crs-product/R47374#ifn197).FDA, \"Proposed Rule, Medical Device Reporting: Electronic Submission Requirements,\" 74 _Federal Register_ 42203-42217, August 21, 2009; and FDA, \"Draft Guidance for Industry, User Facilities, and Food and Drug Administration Staff; eMDR—Electronic Medical Device Reporting; Availability,\" 74 _Federal Register_ 42310, August 21, 2009. [198](https://www.congress.gov/crs-product/R47374#ifn198).79 _Federal Register_ 8832, February 14, 2014. [199](https://www.congress.gov/crs-product/R47374#ifn199).For further information, see [http://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/PostmarketRequirements/ReportingAdverseEvents/eMDR](http://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/PostmarketRequirements/ReportingAdverseEvents/eMDR)–ElectronicMedicalDeviceReporting/default.htm. [200](https://www.congress.gov/crs-product/R47374#ifn200).FDA, \"MDUFA PERFORMANCE GOALS AND PROCEDURES, FISCAL YEARS 2018 THROUGH 2022,\" December 2, 2016, [https://www.fda.gov/media/102699/download](https://www.fda.gov/media/102699/download), p. 18. [201](https://www.congress.gov/crs-product/R47374#ifn201).See generally FDA, \"Medical Device Reporting (MDR): How to Report Medical Device Problems,\" [https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-mdr-how-report-medical-device-problems#voluntary](https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-mdr-how-report-medical-device-problems#voluntary). [202](https://www.congress.gov/crs-product/R47374#ifn202).The Medical Device Registry Task Force and the Medical Devices Epidemiology Network, _Recommendations for a National Medical Device Evaluation System, Draft for Public Comment_, August 20, 2015, p. 9. [203](https://www.congress.gov/crs-product/R47374#ifn203).IOM, _Medical Devices and the Public's Health: The FDA 510(k) Clearance Process at 35 Years_, Washington, DC, July 2011, Recommendation 7-2. [204](https://www.congress.gov/crs-product/R47374#ifn204).FDA defines RWD as \"data relating to patient health status and/or the delivery of health care routinely collected from a variety of sources.\" See FDA, \"Use of Real-World Evidence to Support Regulatory Decision-Making for Medical Devices,\" August 31, 2017, [https://www.fda.gov/media/99447/download](https://www.fda.gov/media/99447/download), p. 4. [205](https://www.congress.gov/crs-product/R47374#ifn205).FDA, _Strengthening Our National System for Medical Device Postmarket Surveillance_, Silver Spring, MD, September 2012, [http://www.fda.gov/downloads/AboutFDA/CentersOffices/OfficeofMedicalProductsandTobacco/CDRH/CDRHReports/UCM301924.pdf](http://www.fda.gov/downloads/AboutFDA/CentersOffices/OfficeofMedicalProductsandTobacco/CDRH/CDRHReports/UCM301924.pdf), p. 8. [206](https://www.congress.gov/crs-product/R47374#ifn206).FDA, _Strengthening Our National System for Medical Device Postmarket Surveillance_, Silver Spring, MD, September 2012, [http://www.fda.gov/downloads/AboutFDA/CentersOffices/OfficeofMedicalProductsandTobacco/CDRH/CDRHReports/UCM301924.pdf](http://www.fda.gov/downloads/AboutFDA/CentersOffices/OfficeofMedicalProductsandTobacco/CDRH/CDRHReports/UCM301924.pdf). [207](https://www.congress.gov/crs-product/R47374#ifn207).FDA, _Strengthening Our National System for Medical Device Postmarket Surveillance_, Silver Spring, MD, September 2012, [http://www.fda.gov/downloads/AboutFDA/CentersOffices/OfficeofMedicalProductsandTobacco/CDRH/CDRHReports/UCM301924.pdf](http://www.fda.gov/downloads/AboutFDA/CentersOffices/OfficeofMedicalProductsandTobacco/CDRH/CDRHReports/UCM301924.pdf), pp. 4 and 8. [208](https://www.congress.gov/crs-product/R47374#ifn208).For additional information see FDA, Remarks by Robert Califf to the Medical Device Manufacturers Association, May 5, 2016, at [http://www.fda.gov/NewsEvents/Speeches/ucm499546.htm](http://www.fda.gov/NewsEvents/Speeches/ucm499546.htm); National Evaluation System, at [http://www.fda.gov/AboutFDA/CentersOffices/OfficeofMedicalProductsandTobacco/CDRH/CDRHReports/ucm301912.htm](http://www.fda.gov/AboutFDA/CentersOffices/OfficeofMedicalProductsandTobacco/CDRH/CDRHReports/ucm301912.htm); and Jeffrey Shuren and Robert M. Califf, \"Need for a National Evaluation System for Health Technology,\" _JAMA_, published online July 11, 2016. [209](https://www.congress.gov/crs-product/R47374#ifn209).FFDCA §505(k)(3); [21 U.S.C. §355(k)(3)](https://uscode.house.gov/view.xhtml?req=(title:21%20section:355%20edition:prelim)%20OR%20(granuleid:USC-prelim-title21-section355)&f=treesort&edition=prelim&num=0&jumpTo=true). [210](https://www.congress.gov/crs-product/R47374#ifn210).FDA, \"FDA's Sentinel Initiative,\" [https://www.fda.gov/safety/fdas-sentinel-initiative](https://www.fda.gov/safety/fdas-sentinel-initiative). [211](https://www.congress.gov/crs-product/R47374#ifn211).Sentinel, \"Devices & Radiological Health Assessments,\" [https://www.sentinelinitiative.org/assessments/devices-radiological-health#section-1592428975873](https://www.sentinelinitiative.org/assessments/devices-radiological-health#section-1592428975873). [212](https://www.congress.gov/crs-product/R47374#ifn212).FDA, \"National Evaluation System for health Technology (NEST),\" [https://www.fda.gov/about-fda/cdrh-reports/national-evaluation-system-health-technology-nest](https://www.fda.gov/about-fda/cdrh-reports/national-evaluation-system-health-technology-nest). [213](https://www.congress.gov/crs-product/R47374#ifn213).FFDCA §519(f); [21 U.S.C. §360i(f)](https://uscode.house.gov/view.xhtml?req=(title:21%20section:360i%20edition:prelim)%20OR%20(granuleid:USC-prelim-title21-section360i)&f=treesort&edition=prelim&num=0&jumpTo=true). [214](https://www.congress.gov/crs-product/R47374#ifn214).FDA, \"2016-2017 Strategic Priorities Center for Devices and Radiological Health,\" pp. 5-6, [https://www.fda.gov/media/95317/download](https://www.fda.gov/media/95317/download). [215](https://www.congress.gov/crs-product/R47374#ifn215).MDIC, \"Medical Device Innovation Consortium (MDIC) Awarded $3 million for National Evaluation System for health Technology Coordinating Center,\" September 13, 2016, [https://mdic.org/wp-content/uploads/2016/09/Final-Press-Release-MDIC-awarded-NEST-Coordinating-Center-20160913.pdf](https://mdic.org/wp-content/uploads/2016/09/Final-Press-Release-MDIC-awarded-NEST-Coordinating-Center-20160913.pdf). [216](https://www.congress.gov/crs-product/R47374#ifn216).FDA, \"National Evaluation System for health Technology (NEST),\" [https://www.fda.gov/about-fda/cdrh-reports/national-evaluation-system-health-technology-nest](https://www.fda.gov/about-fda/cdrh-reports/national-evaluation-system-health-technology-nest). [217](https://www.congress.gov/crs-product/R47374#ifn217).Department of Health and Human Services, \"Fiscal Year 2022 FDA Justification of Estimates for Appropriations Committees,\" [https://www.fda.gov/media/149616/download](https://www.fda.gov/media/149616/download), p. 191. [218](https://www.congress.gov/crs-product/R47374#ifn218).FDA defines _real world evidence_",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_53",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 53,
      "text": "Center for Devices and Radiological Health,\" pp. 5-6, [https://www.fda.gov/media/95317/download](https://www.fda.gov/media/95317/download). [215](https://www.congress.gov/crs-product/R47374#ifn215).MDIC, \"Medical Device Innovation Consortium (MDIC) Awarded $3 million for National Evaluation System for health Technology Coordinating Center,\" September 13, 2016, [https://mdic.org/wp-content/uploads/2016/09/Final-Press-Release-MDIC-awarded-NEST-Coordinating-Center-20160913.pdf](https://mdic.org/wp-content/uploads/2016/09/Final-Press-Release-MDIC-awarded-NEST-Coordinating-Center-20160913.pdf). [216](https://www.congress.gov/crs-product/R47374#ifn216).FDA, \"National Evaluation System for health Technology (NEST),\" [https://www.fda.gov/about-fda/cdrh-reports/national-evaluation-system-health-technology-nest](https://www.fda.gov/about-fda/cdrh-reports/national-evaluation-system-health-technology-nest). [217](https://www.congress.gov/crs-product/R47374#ifn217).Department of Health and Human Services, \"Fiscal Year 2022 FDA Justification of Estimates for Appropriations Committees,\" [https://www.fda.gov/media/149616/download](https://www.fda.gov/media/149616/download), p. 191. [218](https://www.congress.gov/crs-product/R47374#ifn218).FDA defines _real world evidence_ as \"the clinical evidence regarding the usage, and potential benefits or risks, of a medical product derived from analysis of RWD.\" See FDA, \"Use of Real-World Evidence to Support Regulatory Decision-Making for Medical Devices,\" August 31, 2017, [https://www.fda.gov/media/99447/download](https://www.fda.gov/media/99447/download), p. 4. [219](https://www.congress.gov/crs-product/R47374#ifn219).NEST, \"NEST Coordinating Center: About Us,\" [https://nestcc.org/about/about-us/](https://nestcc.org/about/about-us/). [220](https://www.congress.gov/crs-product/R47374#ifn220).FDA, \"Use of Real-World Evidence to Support Regulatory Decision-Making for Medical Devices,\" August 31, 2017, [https://www.fda.gov/media/99447/download](https://www.fda.gov/media/99447/download). [221](https://www.congress.gov/crs-product/R47374#ifn221).Ibid., p. 4. [222](https://www.congress.gov/crs-product/R47374#ifn222).Ibid., p. 4. [223](https://www.congress.gov/crs-product/R47374#ifn223).FDA, \"Examples of Real-World Evidence (RWE) Used in Medical Device Regulatory Decisions,\" [https://www.fda.gov/media/146258/download](https://www.fda.gov/media/146258/download). [224](https://www.congress.gov/crs-product/R47374#ifn224).FDA, \"Leveraging Real World Evidence in Regulatory Submissions of Medical Devices,\" March 16, 2021, [https://www.fda.gov/news-events/fda-voices/leveraging-real-world-evidence-regulatory-submissions-medical-devices](https://www.fda.gov/news-events/fda-voices/leveraging-real-world-evidence-regulatory-submissions-medical-devices). [225](https://www.congress.gov/crs-product/R47374#ifn225).U.S. Congress, House Committee on Interstate and Foreign Commerce, _Medical Device Amendments of 1976_, to accompany [H.R. 11124](https://www.congress.gov/bill/94th-congress/house-bill/11124), 94 th Cong., 2 nd sess., February 29, 1976, H. Rept. 94-853, p. 6. [226](https://www.congress.gov/crs-product/R47374#ifn226).Ibid. \"A device is adulterated if it includes any filthy, putrid, or decomposed substance, or if it is prepared, packed, or held under unsanitary conditions. A device is misbranded if its labeling is false or misleading; unless it identifies the manufacturer, packer, or distributor and quantity of contents; if required labeling statements are not conspicuous; if it fails to bear adequate directions for use or adequate warnings; or if it is dangerous to health when used as indicated.\" [227](https://www.congress.gov/crs-product/R47374#ifn227).Ibid. [228](https://www.congress.gov/crs-product/R47374#ifn228).Ibid., p. 7. [229](https://www.congress.gov/crs-product/R47374#ifn229).U.S. Congress, House Committee on Interstate and Foreign Commerce, _Medical Device Amendments of 1976_, to accompany [H.R. 11124](https://www.congress.gov/bill/94th-congress/house-bill/11124), 94 th Cong., 2 nd sess., February 29, 1976, H. Rept. 94-853, pp. 8-9. [230](https://www.congress.gov/crs-product/R47374#ifn230).\"An instrument, apparatus, implement, machine, contrivance, implant, in vitro reagent, or other similar or related article, including any component, part, or accessory, which is (1) recognized in the official National Formulary, or the United States Pharmacopeia, or any supplement to them; (2) intended for use in the diagnosis of disease or other conditions, or in the cure, mitigation, treatment, or prevention of disease, in man or other animals; or (3) intended to affect the structure or any function of the body of man or other animals, and which does not achieve any of its principal intended purposes through chemical action within or on the body of man or other animals and which is not dependent upon being metabolized for the achievement of its primary intended purposes.\" The definition was changed in 1992 from \"any of its principal intended purposes\" to \"its primary intended purposes.\" Current definition at FFDCA §201(h), (21 U.S.C. §321(h)). [231](https://www.congress.gov/crs-product/R47374#ifn231).The law has since been amended to exempt many (class I) products from some general controls or to limit the application of general controls to subsets of (class II or class III) products that pose higher risks. IOM, _Medical Devices and the Public's Health: The FDA 510(k) Clearance Process at 35 Years_, Washington,",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_54",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 54,
      "text": "primary intended purposes.\" Current definition at FFDCA §201(h), (21 U.S.C. §321(h)). [231](https://www.congress.gov/crs-product/R47374#ifn231).The law has since been amended to exempt many (class I) products from some general controls or to limit the application of general controls to subsets of (class II or class III) products that pose higher risks. IOM, _Medical Devices and the Public's Health: The FDA 510(k) Clearance Process at 35 Years_, Washington, DC, July 2011, p. 175. [232](https://www.congress.gov/crs-product/R47374#ifn232).Preamendment devices were presumed to be marketable. They did not undergo premarket review and could be legally marketed unless FDA required their removal. After classifying the preamendment devices, FDA used them as the first cadre of \"predicate\" devices in order to demonstrate substantial equivalence. [233](https://www.congress.gov/crs-product/R47374#ifn233).Ibid., p. 24. [234](https://www.congress.gov/crs-product/R47374#ifn234).Ibid., p. 177. [235](https://www.congress.gov/crs-product/R47374#ifn235).Ibid., p. 180. [236](https://www.congress.gov/crs-product/R47374#ifn236).FFDCA §515(i); 21 U.S.C. §360e. [237](https://www.congress.gov/crs-product/R47374#ifn237).IOM, _Medical Devices and the Public's Health: The FDA 510(k) Clearance Process at 35 Years_, Washington, DC, July 2011, p. 205. [238](https://www.congress.gov/crs-product/R47374#ifn238).Ibid., p. 213. [239](https://www.congress.gov/crs-product/R47374#ifn239).FFDCA §513(i)(1)(D); 21 U.S.C. §360c. [240](https://www.congress.gov/crs-product/R47374#ifn240).FFDCA §515(d)(5); 21 U.S.C. §360e. [241](https://www.congress.gov/crs-product/R47374#ifn241).FFDCA §519 and §522. A _device user facility_ means a hospital, ambulatory surgical facility, nursing home, or outpatient treatment facility that is not a physician's office. [242](https://www.congress.gov/crs-product/R47374#ifn242).FDA uses advisory committees to gain independent advice from outside experts. [243](https://www.congress.gov/crs-product/R47374#ifn243).FDASIA §605; FFDCA §518A; 21 U.S.C. §360h–1. Among other things, it required an assessment of information on device recalls, an assessment of the effectiveness of corrections or action plans for recalls, and documentation of the basis for terminations of recalls. Disclaimer: These documents were prepared by the Congressional Research Service (CRS). CRS serves as nonpartisan shared staff to congressional committees and Members of Congress. It operates solely at the behest of and under the direction of Congress. Information in a CRS Report should not be relied upon for purposes other than public understanding of information that has been provided by CRS to Members of Congress in connection with CRS’s institutional role. CRS Reports, as a work of the United States Government, are not subject to copyright protection in the United States. Any CRS Report may be reproduced and distributed in its entirety without permission from CRS. However, as a CRS Report may include copyrighted images or material from a third party, you may need to obtain the permission of the copyright holder if you wish to copy or otherwise use copyrighted material. # [![Image 3: Congress.gov](https://www.congress.gov/img/svg/congress-gov-logo-no-color.svg)](https://www.congress.gov/) ## Site Content * [Legislation](https://www.congress.gov/legislation?q=%7B%22congress%22%3A119%7D) * [Committee Reports](https://www.congress.gov/committee-reports) * [Committee Meetings](https://www.congress.gov/search?q=%7B%22congress%22%3A119%2C%22source%22%3A%22committee-meetings%22%7D) * [Committee Publications](https://www.congress.gov/search?q=%7B%22congress%22%3A119%2C%22source%22%3A%22committee-publications%22%7D) * [Congressional Record](https://www.congress.gov/congressional-record) * [Congressional Record Index](https://www.congress.gov/congressional-record/congressional-record-index) * [Members](https://www.congress.gov/members?q=%7B%22congress%22%3A119%7D) * [Nominations](https://www.congress.gov/nominations) * [Treaty Documents](https://www.congress.gov/treaties) * [House Communications](https://www.congress.gov/house-communications) * [Senate Communications](https://www.congress.gov/senate-communications) * [Legislative Process](https://www.congress.gov/legislative-process) * [About Congress.gov](https://www.congress.gov/about) ## Help * [Help](https://www.congress.gov/help) | [Feedback](https://www.congress.gov/survey) | [Contact Us](https://www.congress.gov/contact-us) * [Glossary](https://www.congress.gov/help/legislative-glossary) * [Search Tools](https://www.congress.gov/help/search-tools-overview) * [Ask a Law Librarian](https://ask.loc.gov/congressdotgov) * [Webinars](https://www.loc.gov/law/learning/us-webinars.php) * [Video](https://www.congress.gov/video) ## Ways to Connect * [@congressdotgov on X (external link)](https://x.com/congressdotgov) * [Congress.gov on YouTube (external link)](https://www.youtube.com/playlist?list=PLpAGnumt6iV6j07liSyksxaQe_KmPbeow) * [Get Email Alerts and Updates](https://www.congress.gov/get-alerts) * [Blog – In Custodia Legis: Law Librarians of Congress](http://blogs.loc.gov/law/) ## Resources * [Congressional Web Archive](https://www.loc.gov/collections/united-states-congressional-web-archive/about-this-collection/) * [CRS Products](https://www.congress.gov/crs-products) * [U.S. Code](http://uscode.house.gov/) * [GPO govinfo](https://www.govinfo.gov/) * [Law Library of Congress](http://www.loc.gov/law/) * [Guide to Law Online](https://www.loc.gov/research-centers/law-library-of-congress/researcher-resources/guide-to-law-online/) * [Teacher Lesson Plans](http://www.loc.gov/law/find/educational-resources/) * [State Legislature Websites](https://www.congress.gov/state-legislature-websites)",
      "word_count": 512
    },
    {
      "id": "deep_46def18859a9d31b_chunk_55",
      "doc_id": "deep_46def18859a9d31b",
      "doc_name": "FDA Regulation of Medical Devices - Congress.gov",
      "category": "MA_Recalls",
      "chunk_num": 55,
      "text": "Ways to Connect * [@congressdotgov on X (external link)](https://x.com/congressdotgov) * [Congress.gov on YouTube (external link)](https://www.youtube.com/playlist?list=PLpAGnumt6iV6j07liSyksxaQe_KmPbeow) * [Get Email Alerts and Updates](https://www.congress.gov/get-alerts) * [Blog – In Custodia Legis: Law Librarians of Congress](http://blogs.loc.gov/law/) ## Resources * [Congressional Web Archive](https://www.loc.gov/collections/united-states-congressional-web-archive/about-this-collection/) * [CRS Products](https://www.congress.gov/crs-products) * [U.S. Code](http://uscode.house.gov/) * [GPO govinfo](https://www.govinfo.gov/) * [Law Library of Congress](http://www.loc.gov/law/) * [Guide to Law Online](https://www.loc.gov/research-centers/law-library-of-congress/researcher-resources/guide-to-law-online/) * [Teacher Lesson Plans](http://www.loc.gov/law/find/educational-resources/) * [State Legislature Websites](https://www.congress.gov/state-legislature-websites) * [Bill Status Bulk Data](https://www.congress.gov/help/using-data-offsite) * [Congress.gov API](https://api.congress.gov/) * [Roll Call Votes](https://www.congress.gov/roll-call-votes) * [Constitution Annotated](https://constitution.congress.gov/) * [Law Library Reports](https://www.loc.gov/research-centers/law-library-of-congress/legal-reports/) * [GAO Reports](https://www.gao.gov/reports-testimonies) ## House Links * [House.gov](http://www.house.gov/) * [Floor Activities](http://clerk.house.gov/floorsummary/floor.aspx) * [Representatives](http://www.house.gov/representatives/) * [Committees](http://www.house.gov/committees/) * [Hearings (Video)](https://www.congress.gov/committees/video) * [Bills to Be Considered](http://docs.house.gov/floor/) * [Leadership](https://www.house.gov/leadership) * [History, Art & Archives](http://history.house.gov/) * [More House Resources](https://www.congress.gov/help/house-of-representatives) ## Senate Links * [Senate.gov](http://www.senate.gov/) * [On the Senate Floor](http://www.senate.gov/legislative/LIS/floor_activity/floor_activity.htm) * [Senators](http://www.senate.gov/general/contact_information/senators_cfm.cfm) * [Committees](http://www.senate.gov/pagelayout/committees/d_three_sections_with_teasers/committees_home.htm) * [Hearings (Schedule)](http://www.senate.gov/pagelayout/committees/b_three_sections_with_teasers/committee_hearings.htm) * [Leadership](http://www.senate.gov/pagelayout/senators/a_three_sections_with_teasers/leadership.htm) * [History, Art & Statistics](http://www.senate.gov/pagelayout/reference/g_three_sections_with_teasers/reference_home.htm) * [More Senate Resources](https://www.congress.gov/help/senate) * [Legal](https://www.loc.gov/legal) * [Accessibility](https://www.loc.gov/accessibility) * [Help](https://www.congress.gov/help) * [Contact Us](https://www.congress.gov/contact-us) * [External Link Disclaimer](http://www.loc.gov/global/disclaim.html) * [USA.gov](http://www.usa.gov/) * [![Image 4: Library of Congress](https://www.congress.gov/img/svg/loc-gov-logo.svg)](http://www.loc.gov/) * [![Image 5: Copyright.gov](https://www.congress.gov/img/svg/copyright-logo.svg)](http://www.copyright.gov/) [Back to top](https://www.congress.gov/crs-product/R47374#) Loading...",
      "word_count": 174
    }
  ]
}
