{
  "doc_id": "deep_88f5ffc15d5d378d",
  "doc_name": "[PDF] FDA Medical Device Recalls: What Orthopedic Surgeons Should ...",
  "category": "MA_Recalls",
  "source": "deep_scrape",
  "ingested_at": "2026-06-03T18:14:45.880340",
  "chunk_count": 2,
  "chunks": [
    {
      "id": "deep_88f5ffc15d5d378d_chunk_0",
      "doc_id": "deep_88f5ffc15d5d378d",
      "doc_name": "[PDF] FDA Medical Device Recalls: What Orthopedic Surgeons Should ...",
      "category": "MA_Recalls",
      "chunk_num": 0,
      "text": "FDA Medical Device Recalls: What Orthopedic Surgeons Should Know Thomas McNamara1, Hongying Jiang1, John Gomes2, Christopher D Harner 1US Food and Drug Administration, 2U.S. FDA INTRODUCTION: Recalls are defined by the U.S. Food and Drug Administration (FDA) as “a firm’s removal or correction of a marketed product that the Food and Drug Administration considers to be in violation of the laws it administers against which the agency would initiate legal action” (21 CFR part 7). Medical device manufacturers can initiate voluntary recalls for a variety of reasons, some of which may result in serious patient adverse events while others are unlikely to result in significant patient harm. The purpose of this investigation is to analyze the causes of orthopedic medical device recalls and compare them to medical device recalls in other medical specialties. Raising awareness of the uniqueness of orthopedic recalls improves the orthopedic surgeon’s understanding of these devices and treatment options. METHODS: The two highest risk medical device recall types (Class I and Class II) from FDA’s recall database were reviewed over a 10-year period (January 1, 2014 – December 31, 2023), with a focus on the FDA identified cause of the recall and marketing pathway of the recalled device. Since a single recall event in the database can include multiple recalled products (e.g., stem, cup, liner), the analysis focused on the individual recall events. For example, one recall event included 13 different products (femoral heads, femoral stems, knee femoral components, tibial components, and humeral heads) which were all recalled for the same packaging issue. The recalls were sorted by medical specialty. The FDA identified causes of the recall were grouped into 10 general categories (Design, Labeling, Manufacturing Process, Material, Packaging, Reprocessing, Software, Use Error, Other, and Unknown). Chi-squared tests were conducted to compare the proportion of orthopedic recalls to the proportion of recalls of other medical specialties. In order to identify any potential association between marketing pathways and the number of recalls, FDA’s pre-market databases were also reviewed to identify the total number of devices authorized through 510(k) Premarket Notification, Premarket Approval (PMA) and other marketing pathways (De Novo Classification Request, Humanitarian Device Exemption (HDE). RESULTS: During the 10-year study period, FDA classified 9975 Class I and Class II medical device recalls (Figure 1). Orthopedic medical devices accounted for 12.8% (1276/9975) of all recalls which was the third highest across medical specialty areas. Radiology devices (1464/9975; 14.7%) were the highest, followed by cardiovascular devices (1297/9975; 13.0%), general and plastic surgery devices (1063/9975; 10.7%), and general hospital devices (960/9975; 9.6%). Considering the marketing pathway for the recalled devices in these five specialty areas, more than 50% of the devices were cleared through the 510(k) pathway. Radiology devices had the largest percentage recalled devices cleared via the 510(k) pathway (94.9%) while cardiovascular had the largest percentage of recalled devices approved via the PMA pathway (20.2%). For orthopedic devices, 77.4% of the recalled devices were cleared via the 510(k) pathway and 1.65% were approved via the PMA pathway. While the percentage of recalled devices cleared through the 510(k) pathway appears high, it is",
      "word_count": 512
    },
    {
      "id": "deep_88f5ffc15d5d378d_chunk_1",
      "doc_id": "deep_88f5ffc15d5d378d",
      "doc_name": "[PDF] FDA Medical Device Recalls: What Orthopedic Surgeons Should ...",
      "category": "MA_Recalls",
      "chunk_num": 1,
      "text": "had the largest percentage recalled devices cleared via the 510(k) pathway (94.9%) while cardiovascular had the largest percentage of recalled devices approved via the PMA pathway (20.2%). For orthopedic devices, 77.4% of the recalled devices were cleared via the 510(k) pathway and 1.65% were approved via the PMA pathway. While the percentage of recalled devices cleared through the 510(k) pathway appears high, it is important to acknowledge that the 510(k) pathway is the predominant marketing pathway for most of the medical specialties. Specifically, during this same period, most radiology (96%), general hospital (93%), orthopedic (82%), and general and plastic surgery devices (76%) were cleared via the 510(k) pathway. In contrast, cardiovascular had the smallest percentage of devices cleared through the 510(k) pathway (28%), with most of these devices approved via PMA (71%). Compared to the other medical specialties (Table 1), orthopedic devices had a significantly higher percentage of recalls related to labeling (12.5% vs 6.3%), packaging (7.5% vs 3.8%), and manufacturing process (24.8% vs 18.3%), and significantly lower percentage of recalls related to software (1.6% vs 16.1%). There was no significant difference among other causes of recalls. DISCUSSION AND CONCLUSION: Over the 10-year period included in this analysis, orthopedic medical devices had the third most recalls, with most of these devices cleared via the 510(k) pathway, which is also the most common marketing pathway for these devices. Compared to the other medical specialties, orthopedic devices had a significantly higher percentage of recalls related to labeling, packaging, and manufacturing process, suggesting areas for improvement. Orthopedics also had significantly lower percentage of recalls related to software. Design related recalls, which were most common for the other medical specialties, occurred in similar proportion in orthopedics. Further analysis is underway to determine factors causing the observed differences in the causes of the recalls, and any differences between Class I and II recalls. It is important that orthopedic surgeons be aware of the causes of orthopedic device recalls.",
      "word_count": 323
    }
  ]
}
