{
  "doc_id": "deep_939501b7259d83a4",
  "doc_name": "Abbott Recalls HeartMate Touch Communication System",
  "category": "MA_Recalls",
  "source": "deep_scrape",
  "ingested_at": "2026-06-03T18:13:02.768643",
  "chunk_count": 2,
  "chunks": [
    {
      "id": "deep_939501b7259d83a4_chunk_0",
      "doc_id": "deep_939501b7259d83a4",
      "doc_name": "Abbott Recalls HeartMate Touch Communication System",
      "category": "MA_Recalls",
      "chunk_num": 0,
      "text": "* [Regulatory & Quality](/regulatory-quality) * [Cardiovascular](/medical-device-markets/cardiovascular) * [News](/latest-news) # Abbott Recalls HeartMate Touch Communication System FDA has classified the recall as Class I, the most serious type, due to the potential for the device to unintentionally pump stop or start. [![Picture of Katie Hobbins](https://eu-images.contentstack.com/v3/assets/blt14ac89070d5e4751/blt4cf16fe301cd87a5/653a88594fe0b4040a2a375d/headshot.jpg?width=100&auto=webp&quality=80&disable=upscale \"Picture of Katie Hobbins\")](/author/katie-hobbins) [Katie Hobbins,](/author/katie-hobbins)Managing Editor,MD+DI March 12, 2024 3 Min Read ![FDA recall](https://eu-images.contentstack.com/v3/assets/blt14ac89070d5e4751/bltd0acd972c3aab161/65f0b38fc43817040af3e539/FDA_Breakthrough_Device_Designation_(44).png?width=1280&auto=webp&quality=80&format=jpg&disable=upscale \"FDA recall\") bankrx / iStock / Getty Images Plus via Getty Images FDA has classified Abbott Laboratories’ recall of its HeartMate Touch Communication system as [Class I](https://www.fda.gov/medical-devices/medical-device-recalls/abbott-recalls-heartmate-touch-communication-system-unintentional-pump-start-and-stop), the most serious type of recall, due to the potential for the device to unintentionally pump stop or start. The communication system monitors patients with implantable HeartMate 3 Left Ventricular Assist devices and works with the HeartMate System Controller. It includes a tablet, wireless adapter, flash drive, power adapter, and USB and is used only by medical professionals in hospitals and clinics to provide a detailed, large-scale display of a patient’s cardiovascular status. Additionally, the system can also be used during implant procedures or whenever close monitoring of a patient is required. Abbott recalled the device after reports of potential unexpected pump stop and start when disconnecting the communication system from the controller. The company stressed the risk of unexpected start or stop dependent on the status of the pump when reconnecting it to the same or a new controller. “When the HeartMate Touch is reconnected to the same or a new controller, depending on the status of the pump at connection the pump will either stop or start,” according to the recall notice published by FDA. “If the pump was stopped at reconnection, the pump will restart. If the pump is running at reconnection, a pump stop will occur.” Of note, no alarms or indications warn a user that the pump stop command is still in the command queue. Serious adverse health problems may happen if using an affected system, including lightheadedness, sudden change in blood flow, loss of consciousness, and death. Abott disclosed eight reported injuries and no deaths connected to the recall. The recall comes after the company sent all affected customers an [Urgent Medical Device Correction Letter](https://www.cardiovascular.abbott/content/dam/cv/cardiovascular/pdf/reports/customer-letter-heartmate-touch-unintended-start-stop.pdf) in January which told users to follow chapter four of the HeartMate Touch instruction for use (pages 4-58 to 4-59) when performing the stop pump sequence. Additionally, it said not to disconnect the controller’s white cables or the wireless adapter from the power module until the stop pump sequence screen with the red progress bar is no longer visible and the stop pump screen changes automatically. The letter also wrote not to disconnect the pump during pump priming until the timer reaches zero, the pump stops, and the “priming is complete” message appears on the screen. The recall, while categorized as Class I, is considered at correction, not a product removal, and effects systems distributed between May 7, 2020, to Dec. 18, 2023. Currently, 1,560 affected devices have been recalled as part of the notice. “On January 3, 2024, Abbott notified our physician customers about a small number of complaints received regarding the HeartMate Touch",
      "word_count": 512
    },
    {
      "id": "deep_939501b7259d83a4_chunk_1",
      "doc_id": "deep_939501b7259d83a4",
      "doc_name": "Abbott Recalls HeartMate Touch Communication System",
      "category": "MA_Recalls",
      "chunk_num": 1,
      "text": "message appears on the screen. The recall, while categorized as Class I, is considered at correction, not a product removal, and effects systems distributed between May 7, 2020, to Dec. 18, 2023. Currently, 1,560 affected devices have been recalled as part of the notice. “On January 3, 2024, Abbott notified our physician customers about a small number of complaints received regarding the HeartMate Touch controller and an application error that could cause an unintentional start/stop of the HeartMate 3 Left Ventricle Assist Device (LVAD),” a representative told MD+DI. “There were no reports of patient harm, the device remains safe to use as outlined in its instructions for use, and Abbott is in the process of developing and releasing a software update to correct the issue.” ## About the Author [![Katie Hobbins](https://eu-images.contentstack.com/v3/assets/blt14ac89070d5e4751/blt4cf16fe301cd87a5/653a88594fe0b4040a2a375d/headshot.jpg?width=400&auto=webp&quality=80&disable=upscale \"Katie Hobbins\")](/author/katie-hobbins) [Katie Hobbins](/author/katie-hobbins) Managing Editor, MD+DI Katie Hobbins is managing editor for MD+DI and joined the team in July 2022. She boasts multiple previous editorial roles in print and multimedia medical journalism, including dermatology, medical aesthetics, and pediatric medicine. She graduated from Cleveland State University in 2018 with a bachelor's degree in journalism and promotional communications. She enjoys yoga, hand embroidery, and anything DIY. You can reach her at [[email protected]](/cdn-cgi/l/email-protection). [See more from Katie Hobbins](/author/katie-hobbins) Sign up for the QMED & MD+DI Daily newsletter. [![Want more MD+DI in your search results? ](https://eu-images.contentstack.com/v3/assets/blt14ac89070d5e4751/blt84598846c58a23d6/6a0cb1cad9553b18d5b8e90c/google_preferred_source_badge_dark_en@2x.png?width=800&auto=webp&quality=80&disable=upscale \"Want more MD+DI in your search results? \")](https://www.google.com/preferences/source?q=https://www.mddionline.com/) ## Want more MD+DI in your search results? [ADD US](https://www.google.com/preferences/source?q=https://www.mddionline.com/) ### Editors' Choice [![](https://eu-images.contentstack.com/v3/assets/blt14ac89070d5e4751/blt5653b862a1b723d4/6a19ea4bebd07471e516df5a/Oura_Ring_5.png?width=300&auto=webp&quality=80&disable=upscale)](/wearable-medical-devices/oura-debuts-world-s-smallest-smart-ring-adding-blood-pressure-insights-glp-1-management-and-more) [Wearable Medical Devices](/digital-health/wearable-medical-devices) [Oura Debuts ‘World’s Smallest’ Smart Ring, Adding Blood Pressure Insights, GLP-1 Management, and More](/wearable-medical-devices/oura-debuts-world-s-smallest-smart-ring-adding-blood-pressure-insights-glp-1-management-and-more) [Oura Debuts ‘World’s Smallest’ Smart Ring, Adding Blood Pressure Insights, GLP-1 Management, and More](/wearable-medical-devices/oura-debuts-world-s-smallest-smart-ring-adding-blood-pressure-insights-glp-1-management-and-more) May 29, 2026 [![Want more MD+DI in your search results? ](https://eu-images.contentstack.com/v3/assets/blt14ac89070d5e4751/blt84598846c58a23d6/6a0cb1cad9553b18d5b8e90c/google_preferred_source_badge_dark_en@2x.png?width=800&auto=webp&quality=80&disable=upscale \"Want more MD+DI in your search results? \")](https://www.google.com/preferences/source?q=https://www.mddionline.com/) ## Want more MD+DI in your search results? [ADD US](https://www.google.com/preferences/source?q=https://www.mddionline.com/) Recent Headlines * [Wearable Medical Devices](/digital-health/wearable-medical-devices)[Oura Debuts ‘World’s Smallest’ Smart Ring, Adding Blood Pressure Insights, GLP-1 Management, and More](/wearable-medical-devices/oura-debuts-world-s-smallest-smart-ring-adding-blood-pressure-insights-glp-1-management-and-more)May 29, 2026 | 8 Min Read * [Medical Device Markets](/medical-device-markets)[ACS Updates CRC Guidelines to Include Guardant's Shield Blood Test](/medical-device-markets/acs-updates-crc-guidelines-to-include-guardant-s-shield-blood-test)May 29, 2026 | 7 Min Read * [Startups](/business/startups)[Strategic Ambidexterity in Medtech: Timing the Pivot Between Exploration & Exploitation](/startups/strategic-ambidexterity-in-medtech-timing-the-pivot-between-exploration-exploitation)May 29, 2026 | 12 Min Read * [Diabetes](/medical-device-markets/diabetes)[World First: Abbott Launches Dual-Sensor Technology to Combat Rising DKA Rates](/diabetes/world-first-abbott-launches-dual-sensor-technology-to-combat-rising-dka-rates)May 29, 2026 | 5 Min Read [![MD&M logo](https://eu-images.contentstack.com/v3/assets/blt14ac89070d5e4751/bltc9810c2ff8f4b24d/69ab3d36fd0d4e00087433ec/MD&M_OneInforma_Logo_RGB_Color.png?width=800&auto=webp&quality=80&disable=upscale \"MD&M logo\")](https://www.mdmsouth.com/) April 22 – April 23, 2026 ## Medtech moves fast. Stay ahead with the latest innovations and immerse yourself in a community of visionaries and industry leaders. [Register Now](https://www.mdmsouth.com/)",
      "word_count": 420
    }
  ]
}
