{
  "doc_id": "deep_fd645631c1762506",
  "doc_name": "Post-Market Surveillance of Software Medical Devices (Chapter 9) - Digital Health Care outside of Traditional Clinical Settings",
  "category": "MA_Recalls",
  "source": "deep_scrape",
  "ingested_at": "2026-06-03T18:14:11.994262",
  "chunk_count": 14,
  "chunks": [
    {
      "id": "deep_fd645631c1762506_chunk_0",
      "doc_id": "deep_fd645631c1762506",
      "doc_name": "Post-Market Surveillance of Software Medical Devices (Chapter 9) - Digital Health Care outside of Traditional Clinical Settings",
      "category": "MA_Recalls",
      "chunk_num": 0,
      "text": "## Login Alert Menu links ![](https://assets.cambridge.org/97810093/73265/cover/9781009373265.jpg) ## Book contents # 9 - Post-Market Surveillance of Software Medical Devices Evidence from Regulatory Data from Part III - The Shape of the Elephant for Digital Home Diagnostics Published online by Cambridge University Press: **25 April 2024** ![](data:image/svg+xml;base64,PHN2ZyB3aWR0aD0iMTEiIGhlaWdodD0iNiIgdmlld0JveD0iMCAwIDExIDYiIGZpbGw9Im5vbmUiIHhtbG5zPSJodHRwOi8vd3d3LnczLm9yZy8yMDAwL3N2ZyI+CjxwYXRoIGZpbGwtcnVsZT0iZXZlbm9kZCIgY2xpcC1ydWxlPSJldmVub2RkIiBkPSJNNS41MDAwNiA2QzUuMzI4NDYgNiA1LjE2Mzk4IDUuOTMzMzkgNS4wNDI1MiA1LjgxNTAxTDAuMTg5NDQ4IDEuMDc3OEMtMC4wNjMxNzYzIDAuODMxMjU3IC0wLjA2MzE3NjMgMC40MzE0NTIgMC4xODk2MSAwLjE4NDkwOEMwLjQ0MjM5NiAtMC4wNjE2MzYgMC44NTIwNjIgLTAuMDYxNjM2IDEuMTA0NTIgMC4xODQ5MDhMNS41MDAwNiA0LjQ3NTc1TDkuODk1NiAwLjE4NDkwOEMxMC4xNDgyIC0wLjA2MTYzNiAxMC41NTc5IC0wLjA2MTYzNiAxMC44MTA1IDAuMTg0OTA4QzExLjA2MzEgMC40MzE0NTIgMTEuMDYzMSAwLjgzMTEgMTAuODEwNyAxLjA3NzhMNS45NTc2IDUuODE1MDFDNS44MzYxNCA1LjkzMzM5IDUuNjcxNjYgNiA1LjUwMDA2IDZaIiBmaWxsPSIjNzA3MDcwIi8+Cjwvc3ZnPgo=) ![](/core/page-component/img/save-pdf-icon.080470e.svg) ![](/core/page-component/img/pdf-download-icon.c7fb40c.svg) ![](/core/page-component/img/pdf-download-icon.c7fb40c.svg) ![](/core/page-component/img/dropbox-icon.3d57046.svg) ![](/core/page-component/img/google-drive-icon.a50193b.svg) ![](data:image/svg+xml;base64,PD94bWwgdmVyc2lvbj0iMS4wIiBlbmNvZGluZz0iVVRGLTgiPz4KPHN2ZyB3aWR0aD0iMzRweCIgaGVpZ2h0PSIzNHB4IiB2aWV3Qm94PSIwIDAgMzQgMzQiIHZlcnNpb249IjEuMSIgeG1sbnM9Imh0dHA6Ly93d3cudzMub3JnLzIwMDAvc3ZnIiB4bWxuczp4bGluaz0iaHR0cDovL3d3dy53My5vcmcvMTk5OS94bGluayI+CiAgICA8dGl0bGU+REI4RjgzNzMtNDExMS00OTNCLUI0QzItQkY5MTYxMENBQ0MxPC90aXRsZT4KICAgIDxnIGlkPSJTdHlsZXNoZWV0IiBzdHJva2U9Im5vbmUiIHN0cm9rZS13aWR0aD0iMSIgZmlsbD0ibm9uZSIgZmlsbC1ydWxlPSJldmVub2RkIj4KICAgICAgICA8ZyB0cmFuc2Zvcm09InRyYW5zbGF0ZSgtMTIxOC4wMDAwMDAsIC03OTYuMDAwMDAwKSIgaWQ9IkJVVFRPTlMiPgogICAgICAgICAgICA8ZyB0cmFuc2Zvcm09InRyYW5zbGF0ZSgxMDAuMDAwMDAwLCA1OTcuMDAwMDAwKSI+CiAgICAgICAgICAgICAgICA8ZyBpZD0iS2luZGxlLWljb24iIHRyYW5zZm9ybT0idHJhbnNsYXRlKDExMTkuMDAwMDAwLCAyMDAuMDAwMDAwKSI+CiAgICAgICAgICAgICAgICAgICAgPGNpcmNsZSBpZD0iT3ZhbCIgc3Ryb2tlPSIjNTk1OTU5IiBjeD0iMTYiIGN5PSIxNiIgcj0iMTYiPjwvY2lyY2xlPgogICAgICAgICAgICAgICAgICAgIDxwb2x5Z29uIGlkPSJGaWxsLTEiIGZpbGw9IiM1OTU5NTkiIHBvaW50cz0iMTAgNCAxMCAyOCAxMi41MjI4OTY3IDI4IDEyLjUyMjg5NjcgMjAuMzY3MzQ2NCAxOS4yMTg0MTczIDI4IDIyLjU3NDE3MyAyOCAxNC42NDkzNTI1IDE4Ljk2NjQ3NzQgMjEuNTc3NzQwNSAxMi4wNDAwODgzIDE4LjE0MDM2NDUgMTEuOTA4ODI5NyAxMi41MjI4OTY3IDE3LjUyNTYzMTIgMTIuNTIyODk2NyA0Ij48L3BvbHlnb24+CiAgICAgICAgICAgICAgICA8L2c+CiAgICAgICAgICAgIDwvZz4KICAgICAgICA8L2c+CiAgICA8L2c+Cjwvc3ZnPg==) ![](/core/page-component/img/close-icon.194b28a.svg) ![](/core/page-component/img/share-icon.cbcfad8.svg) ![](/core/page-component/img/close-icon.194b28a.svg) ![](/core/page-component/img/cite-icon.44eaaa4.svg) ## Summary Medical devices increasingly include software components, which facilitate remote patient monitoring. The introduction of software into previously analog medical devices, as well as innovation in software-driven devices, may introduce new safety concerns – all the more so when such devices are used in patients’ homes, well outside of traditional health care delivery settings. We review four key mechanisms for the post-market surveillance of medical devices in the United States: (1) Post-market trials and registries; (2) manufacturing plant inspections; (3) adverse event reporting; and (4) recalls. We use comprehensive regulatory data documenting adverse events and recalls to describe trends in the post-market safety of medical devices, based on the presence or absence of software. Overall, devices with software are associated with more reported adverse events (i.e. individual injuries and deaths) and more high-severity recalls, compared to devices without software. However, in subgroup analyses of individual medical specialties, we consistently observe differences in recall probability but do not consistently detect differences in adverse events. These results suggest that adverse events are a noisy signal of post-market safety and not necessarily a reliable predictor of subsequent recalls. As patients and health care providers weigh the benefits of new remote monitoring technologies against potential safety issues, they should not assume that safety concerns will be readily identifiable through existing post-market surveillance mechanisms. Both health care providers and developers of remote patient monitoring technologies should therefore consider how they might proactively ensure that newly introduced remote patient monitoring technologies work safely and as intended. ## Keywords ## Information ![Creative Common License - CC](/core/page-component/img/license-cc-icon.e3a74ed.svg) ![Creative Common License - BY](/core/page-component/img/license-by-icon.33e212c.svg) ![Creative Common License - NC](/core/page-component/img/license-nc-icon.78b50f1.svg) ![Creative Common License - ND](/core/page-component/img/license-nd-icon.d1d9d24.svg) ## 9 Post-Market Surveillance of Software Medical Devices Evidence from Regulatory Data ### I Introduction Health care’s digital transformation – accelerated, but by no means initiated, by the COVID-19 pandemic – has garnered attention as patients increasingly expect remote care options. A preponderance of digital health applications and connected sensors are poised to transform how health care is delivered in contexts outside of the hospital or clinic.[Footnote 1](#FN-fn-9_1) The digitization of health care delivery and medical technology raises questions about the safety of digital medical devices and how regulators monitor and respond to safety questions. One concern is that introducing software components to previously analog medical devices may create unexpected complexity or harm. For example, patients have died due to drug overdoses caused by “key bounce” in infusion pump software, whereby software incorrectly interprets a single keystroke as multiple keystrokes, resulting in patients receiving far more medicine than intended.[Footnote 2](#FN-fn-9_2) Even given the known safety concerns associated with digital products, the existing infrastructure for tracking medical device safety may not be well equipped to monitor the safety of products that are (increasingly)",
      "word_count": 512
    },
    {
      "id": "deep_fd645631c1762506_chunk_1",
      "doc_id": "deep_fd645631c1762506",
      "doc_name": "Post-Market Surveillance of Software Medical Devices (Chapter 9) - Digital Health Care outside of Traditional Clinical Settings",
      "category": "MA_Recalls",
      "chunk_num": 1,
      "text": "due to drug overdoses caused by “key bounce” in infusion pump software, whereby software incorrectly interprets a single keystroke as multiple keystrokes, resulting in patients receiving far more medicine than intended.[Footnote 2](#FN-fn-9_2) Even given the known safety concerns associated with digital products, the existing infrastructure for tracking medical device safety may not be well equipped to monitor the safety of products that are (increasingly) used outside of traditional health care facilities. Most post-market surveillance – that is, ongoing regulatory oversight beyond initial regulatory approval/clearance – in the United States takes the form of adverse event reporting by device manufacturers and (health care) user facilities or post-approval trials conducted by manufacturers.[Footnote 3](#FN-fn-9_3) Given that post-market surveillance primarily relies on the vigilance of manufacturers and health care providers, regulators may miss important safety signals as medical technologies are moved from health care facilities to patients’ homes. These safety challenges have important implications for remote patient monitoring (RPM) tools. RPM is the collection of physiological measures that can be shared with health care providers – both actively by patients (e.g., by taking measurements and entering data at home) or passively with connected devices (which may automatically enter such data into a relevant database).[Footnote 4](#FN-fn-9_4) RPM encompasses the use of both combined hardware–software products, such as connected sensors, as well as standalone software tools. Here, we focus specifically on the subset of RPM and other software-driven products that meet the definition of a medical device in the United States and, therefore, are subject to regulation by the US Food and Drug Administration (FDA). By focusing on regulated diagnostic and therapeutic devices, we specifically focus on products used in patients’ formal health care delivery instead of more consumer-health/wellness-oriented digital products. In other words, this chapter does not consider the overwhelmingly large set of consumer health apps that may or may not be verified or validated.[Footnote 5](#FN-fn-9_5) Importantly, we consider *all* medical devices containing software – both standalone software tools (often called “software as medical devices,” or SaMDs) as well as combination hardware–software products (“software in medical devices,” or SiMDs). In doing so, we follow the definition of “software-driven medical devices” (SdMDs) introduced by Gordon and Stern (2019) (which includes both SaMDs and SiMDs) and consider all SdMDs subject to FDA oversight.[Footnote 6](#FN-fn-9_6) Relative to digital diagnostics and therapeutics used outside of traditional clinical settings, our sample represents a highly relevant set of products, but is almost certainly a “super-set” of those regulated devices used in remote diagnosis and care. The chapter proceeds as follows. First, we provide a brief overview of post-market surveillance of regulated medical devices in the United States and present data on post-market outcomes from recent years. Next, in detailed regulatory data, we identify SdMDs among regulated devices and document trends in their approvals, as well as the associated post-market safety issues. Finally, we conclude with a discussion of the implications of our findings for regulatory policy and the future of post-market surveillance for SdMDs. ### II Post-Market Surveillance Activities and Regulatory Data For regulated medical technologies, post-market surveillance plays an important role in",
      "word_count": 512
    },
    {
      "id": "deep_fd645631c1762506_chunk_2",
      "doc_id": "deep_fd645631c1762506",
      "doc_name": "Post-Market Surveillance of Software Medical Devices (Chapter 9) - Digital Health Care outside of Traditional Clinical Settings",
      "category": "MA_Recalls",
      "chunk_num": 2,
      "text": "regulatory data, we identify SdMDs among regulated devices and document trends in their approvals, as well as the associated post-market safety issues. Finally, we conclude with a discussion of the implications of our findings for regulatory policy and the future of post-market surveillance for SdMDs. ### II Post-Market Surveillance Activities and Regulatory Data For regulated medical technologies, post-market surveillance plays an important role in ensuring that products continue to be safe and effective. The FDA’s Center for Devices and Radiological Health (CDRH) notes that post-market surveillance activities may include “tracking systems, reporting of device malfunctions, serious injuries or deaths, and registering the establishments where devices are produced or distributed.” Further, post-market requirements may also include surveillance studies and additional post-approval studies that were deemed to be required at the time of device approval.[Footnote 7](#FN-fn-9_7) We briefly summarize these activities and the types of publicly available data that they generate before turning to an empirical analysis. Under 21 USC § 360I, the FDA has the authority to require manufacturers to engage in various post-market activities. These may be required at either the time of approval/clearance of a new device or sometime thereafter. An FDA Guidance Document further outlines best practices for the medical device industry with respect to several aspects of post-market surveillance,[Footnote 8](#FN-fn-9_8) including surveillance planning, interim reporting, and the implications of failing to comply with post-market reporting requirements. The following sections provide an overview of the various post-market activities that the FDA may require. #### A Post-Market Trials and Registries Two common ways in which manufacturers and regulators continue to monitor the ongoing safety and effectiveness of medical devices are via post-market clinical trials and patient registries. One or more post-approval studies may be required by regulators at the time of a Pre-Market Approval (PMA), Humanitarian Device Exemption (HDE), or Product Development Protocol (PDP) application. The FDA may require that manufacturers commit to conducting such studies before it grants regulatory approval, and failure to complete studies may be grounds for the FDA to withdraw a device’s approval.[Footnote 9](#FN-fn-9_9) For example, the *Post-Approval Study on Patients Who Received a HeartWare HVAD® During IDE Trials (HW-PAS-03)*, a multi-center study sponsored by the device’s manufacturer, provided continued evaluation and follow-up on patients who had received the HeartWare® Ventricular Assist System during earlier clinical trials.[Footnote 10](#FN-fn-9_10) The FDA may request that post-approval studies be conducted for both moderate- and high-risk devices. In practice, post-market studies are often delayed or terminated after the manufacturer changes the indication for use of the studied medical device.[Footnote 11](#FN-fn-9_11) Patient registries may be device-specific or embedded in larger surveillance initiatives. For example, as a condition for the approval of transcatheter heart valves, the FDA required all manufacturers to “continue to follow patients enrolled in their randomized studies for 10 years to further monitor transcatheter aortic valve safety and effectiveness….” As part of this initiative, the manufacturers agreed to participate in the Society of Thoracic Surgeons/American College of Cardiology Transcatheter Valve Therapy (TVT) Registry.[Footnote 12](#FN-fn-9_12) #### B Plant Inspections Another important component of post-market medical device regulation includes the inspection of",
      "word_count": 512
    },
    {
      "id": "deep_fd645631c1762506_chunk_3",
      "doc_id": "deep_fd645631c1762506",
      "doc_name": "Post-Market Surveillance of Software Medical Devices (Chapter 9) - Digital Health Care outside of Traditional Clinical Settings",
      "category": "MA_Recalls",
      "chunk_num": 3,
      "text": "manufacturers to “continue to follow patients enrolled in their randomized studies for 10 years to further monitor transcatheter aortic valve safety and effectiveness….” As part of this initiative, the manufacturers agreed to participate in the Society of Thoracic Surgeons/American College of Cardiology Transcatheter Valve Therapy (TVT) Registry.[Footnote 12](#FN-fn-9_12) #### B Plant Inspections Another important component of post-market medical device regulation includes the inspection of plants where devices with hardware components are manufactured. Ball et al. (2017) summarized the rationale for manufacturing plant inspections by noting that “governments cannot feasibly sample every manufactured product before its release to customers; therefore, they frequently depend on plant inspections to appraise a plant’s quality systems.”[Footnote 13](#FN-fn-9_13) Generally speaking, device-manufacturing plant inspections are conducted according to the process described in the *Quality System Inspection Technique Guide*, which, in turn, follows the requirements contained within 21 CFR § 820.[Footnote 14](#FN-fn-9_14) Such plant inspections involve the detailed documentation of various processes – including those associated with quality system requirements, various forms of controls (e.g., design, production, and process), corrective and preventative actions, and so on. Notably, investigators do not inspect actual products, but, instead, examine the systems that guide the device manufacturing process. Inspectors typically arrive at a plant unannounced, tour the facility, interview managers, and perform a process documentation review. There are three different types of such inspections: (1) Surveillance inspections – those that occur regularly and routinely to assess plant quality; (2) compliance inspections – those that are part of the establishment of new or modified manufacturing processes or new product launches; and (3) complaint inspections – those that occur in response to serious complaints by customers/device users.[Footnote 15](#FN-fn-9_15) In response to inspections, remedial actions may or may not be indicated; remedial actions may be “voluntary” or “official,” depending on the severity of issues identified.[Footnote 16](#FN-fn-9_16) #### C Medical Device Reporting Once devices are legally marketed, a system of voluntary and mandatory medical device reporting serves to track adverse events and identify emergent safety issues. The FDA receives several hundred thousand medical device reports (MDRs) related to suspected device-associated malfunctions, injuries, and deaths annually.[Footnote 17](#FN-fn-9_17) These reports are collected in the Manufacturer and User Facility Device Experience (MAUDE) database, which is maintained by the FDA. Reports are mandatory for certain users – namely device manufacturers, importers, and health care facilities – and voluntary for others, including patients, consumers, and clinicians. MDRs are input into the MAUDE database along with detailed product information, which includes a device’s manufacturer, product code, and FDA clearance/approval identifiers. This information allows individual MDRs to be linked to specific products. Although MDRs and the accompanying MAUDE database represent rich and well-organized sources of information, the FDA warns that the surveillance system may be incomplete, unverified, or inaccurate because of biased reporting, reporting lags, and other factors, and therefore cautions against using MAUDE data to understand the frequency or causality of adverse events. Nevertheless, MAUDE remains an important source of information about product quality issues, and its open-source format lends itself to empirical research in medicine and health policy.[Footnote 18](#FN-fn-9_18) #### D Recalls Finally,",
      "word_count": 512
    },
    {
      "id": "deep_fd645631c1762506_chunk_4",
      "doc_id": "deep_fd645631c1762506",
      "doc_name": "Post-Market Surveillance of Software Medical Devices (Chapter 9) - Digital Health Care outside of Traditional Clinical Settings",
      "category": "MA_Recalls",
      "chunk_num": 4,
      "text": "surveillance system may be incomplete, unverified, or inaccurate because of biased reporting, reporting lags, and other factors, and therefore cautions against using MAUDE data to understand the frequency or causality of adverse events. Nevertheless, MAUDE remains an important source of information about product quality issues, and its open-source format lends itself to empirical research in medicine and health policy.[Footnote 18](#FN-fn-9_18) #### D Recalls Finally, post-market regulation includes the oversight of formal medical device recalls. Although recalls are typically manufacturer-initiated, they are overseen by the FDA, which classifies recalls according to risk/severity: Class I recalls (most severe) occur where “there is a reasonable chance that a product will cause serious health problems or death” – for example, a faulty pacemaker lead that would prevent proper functioning. Class II recalls (moderate severity) occur where “a product may cause a temporary or reversible health problem or where there is a slight chance that it will cause serious health problems or death” – for example, an insufficiently tight surgical clamp. Class III recalls (low severity) occur where “a product is not likely to cause any health problem or injury” but where an issue nevertheless should be corrected – for example, a labeling issue.[Footnote 19](#FN-fn-9_19) The FDA’s medical device recall database publishes data on all classes of product recalls. The database links recall information to specific clearance/approval decision identifiers, enabling researchers to link a recall to at least one specific previously regulated product. ### III Methods for Data Collection and Analysis In this section we describe the datasets we used to quantify the likelihood of post-market safety events associated with SdMDs and other devices over recent years. #### A Data Sources and Sample Construction We identified all 510(k)-track and PMA-track medical devices (i.e., moderate and high-risk devices) cleared or approved by the FDA from 2008–2018 in the five common regulatory medical specialties (associated with CDRH Advisory Committees of the same name) most likely to include RPM devices: Cardiology, clinical chemistry, gastroenterology, general hospital, and general and plastic surgery. We then identified all recalls and adverse events associated with these devices that occurred between 2008 and 2020 using the FDA’s MAUDE and recall databases, respectively. We limited data from MAUDE to only include adverse events from mandatory reporters to reduce non-random differences in reporting across device types. #### B Identifying Software-Driven Medical Devices We employed a supervised document classification algorithm to identify SdMDs. For each medical device in our sample, we downloaded its associated public statement or summary document from the FDA’s website. These documents are required for all submissions and each “includes a description of the device such as might be found in the labeling or promotional material for the device.”[Footnote 20](#FN-fn-9_20) We then used optical character recognition software to search each document for the word “software” to identify devices with a software component. This text search technique was demonstrated to work well in manual review: In comparison to a manually coded random sample of summary documents, the document classification had a 0 percent false negative rate, meaning devices flagged as including a software component via supervised",
      "word_count": 512
    },
    {
      "id": "deep_fd645631c1762506_chunk_5",
      "doc_id": "deep_fd645631c1762506",
      "doc_name": "Post-Market Surveillance of Software Medical Devices (Chapter 9) - Digital Health Care outside of Traditional Clinical Settings",
      "category": "MA_Recalls",
      "chunk_num": 5,
      "text": "then used optical character recognition software to search each document for the word “software” to identify devices with a software component. This text search technique was demonstrated to work well in manual review: In comparison to a manually coded random sample of summary documents, the document classification had a 0 percent false negative rate, meaning devices flagged as including a software component via supervised document classification always included a software component. Accordingly, we identified a medical device as including a software component if “software” appeared at least once in its public summary of evidence. Additional details on the supervised document classification are provided elsewhere.[Footnote 21](#FN-fn-9_21) #### C Outcomes of Interest We focused on two primary outcomes of interest: (1) Class I/II recalls (i.e., those of moderate or greater severity) and (2) mandatorily reported adverse events. For recalls, we identified all class I/II recalls that occurred within two years of regulatory approval/clearance for each device. We chose to use two years of follow-up, as most medical device recalls occur shortly after a medical device comes to market.[Footnote 22](#FN-fn-9_22) For adverse events, we similarly created a count of all adverse events from mandatory reporters in the two years following a device’s clearance/approval. #### D Statistical Analysis We compared differences in adverse events and recalls by software status by performing two-sided, two-sample t-tests comparing the outcomes between SdMDs vs. non-SdMDs. To understand the changes over time, we plotted the number of recalls or adverse events in a given calendar year divided by the number of approvals/clearances in the two preceding years, such that the frequency of outcomes was scaled by the number of devices recently placed on the market in each year. All statistical analyses were performed using data from the entire sample, as well as within individual medical specialties. ### IV Results Our sample included 13,186 medical devices, or 39.46 percent of all medical devices approved or cleared by the FDA during the sample period. During this time, software became increasingly prevalent in medical devices: While we observed variation over time in the total number and share of new SdMDs cleared/approved, all five medical specialties had a greater number and proportion of cleared/approved devices that included a software component in 2020 vs. 2010 ([Figure 9.1](#FIG-fig-9_9_1)). For example, 25.7 percent of the cardiovascular devices cleared or approved in 2010 included a software component, vs. 27.8 percent in 2020. Proportion of devices with software by specialty over time *Note*: Authors’ analysis of FDA approval and clearance data from 2010–2020. Software identified based on keyword searches of FDA documents. Analysis restricted to medical specialties likely to include remote patient monitoring devices (39.46 percent of devices approved/cleared). ![](data:image/gif;base64,R0lGODlhAQABAIAAAMLCwgAAACH5BAAAAAAALAAAAAABAAEAAAICRAEAOw==) SdMDs in our sample experienced more adverse events ([Figure 9.2](#FIG-figg-9_9_2)) and class I/II recalls ([Figure 9.3](#FIG-figg-9_9_3)) than devices without software. The average SdMD had 14.516 associated adverse events from mandatory reporters in the MAUDE database (in its first two years on the market), while the average device without software had 3.524 associated adverse events reported (*p* = 0.010) ([Table 9.1](#TN-tblw-9_9_1)). Similarly, 8.1 percent of SdMDs experienced at least one class",
      "word_count": 512
    },
    {
      "id": "deep_fd645631c1762506_chunk_6",
      "doc_id": "deep_fd645631c1762506",
      "doc_name": "Post-Market Surveillance of Software Medical Devices (Chapter 9) - Digital Health Care outside of Traditional Clinical Settings",
      "category": "MA_Recalls",
      "chunk_num": 6,
      "text": "adverse events ([Figure 9.2](#FIG-figg-9_9_2)) and class I/II recalls ([Figure 9.3](#FIG-figg-9_9_3)) than devices without software. The average SdMD had 14.516 associated adverse events from mandatory reporters in the MAUDE database (in its first two years on the market), while the average device without software had 3.524 associated adverse events reported (*p* = 0.010) ([Table 9.1](#TN-tblw-9_9_1)). Similarly, 8.1 percent of SdMDs experienced at least one class I/II recall in the two years following regulatory approval/clearance, vs. 3.6 percent of devices without software (*p* < 0.001) ([Table 9.1](#TN-tblw-9_9_1)). Two-year adverse event rates by specialty over time. *No software.* ![](data:image/gif;base64,R0lGODlhAQABAIAAAMLCwgAAACH5BAAAAAAALAAAAAABAAEAAAICRAEAOw==) *Software.* *Note*: Authors’ analysis of FDA approval and clearance data and the FDA’s MAUDE database from 2010–2020. Software identified based on keyword searches of FDA documents. Analysis restricted to medical specialties likely to include remote patient monitoring devices (39.46 percent of all devices approved/cleared). For each year–specialty observation, the total adverse events from mandatory reporters were calculated and then divided by the number of approvals and clearances within that specialty in the preceding two years. ![](data:image/gif;base64,R0lGODlhAQABAIAAAMLCwgAAACH5BAAAAAAALAAAAAABAAEAAAICRAEAOw==) Two-year class I and class II recall rates by specialty over time. *No software.* ![](data:image/gif;base64,R0lGODlhAQABAIAAAMLCwgAAACH5BAAAAAAALAAAAAABAAEAAAICRAEAOw==) *Software.* *Note*: Authors’ analysis of FDA approval and clearance data and the FDA’s MAUDE database from 2010 to 2020. Software identified based on keyword searches of FDA documents. Analysis restricted to medical specialties likely to include remote patient monitoring devices (39.46 percent of all devices approved/cleared). For each year–specialty observation, total class I/II recalls were calculated and then divided by the number of approvals and clearances within that specialty in the preceding two years. ![](data:image/gif;base64,R0lGODlhAQABAIAAAMLCwgAAACH5BAAAAAAALAAAAAABAAEAAAICRAEAOw==) | Specialty | Statistic | No software | Software | *p* | | --- | --- | --- | --- | --- | | Cardiovascular | *N* | 3,055 | 1,341 | | | *Mean* | 8.998 | 10.247 | 0.723 | | *(SD)* | (97.243) | (111.656) | | Clinical chemistry | *N* | 1,067 | 332 | | | *Mean* | 0.384 | 67.744 | 0.050 | | *(SD)* | (3.786) | (622.820) | | Gastroenterology and urology | *N* | 1,530 | 329 | | | *Mean* | 1.548 | 5.991 | 0.108 | | *(SD)* | (13.286) | (49.618) | | General hospital | *N* | 2,214 | 263 | | | *Mean* | 0.745 | 10.989 | 0.047 | | *(SD)* | (8.197) | (83.094) | | General and plastic surgery | *N* | 2,424 | 631 | | | *Mean* | 1.791 | 1.498 | 0.486 | | *(SD)* | (16.036) | (6.694) | | Total | *N* | 10,290 | 2,896 | | | *Mean* | 3.524 | 14.516 | 0.010 | | *(SD)* | (54.059) | (226.749) | *Note:* Authors’ analysis of the FDA’s MAUDE and recall databases for devices approved/cleared from 2008 to 2018. Software identified based on keyword searches of FDA approval/clearance documents. Analysis restricted to medical specialties likely to include remote patient monitoring devices (39.46 percent of all devices approved/cleared). Adverse events limited to mandatory reports. For each device, the total number of adverse events in two years following",
      "word_count": 512
    },
    {
      "id": "deep_fd645631c1762506_chunk_7",
      "doc_id": "deep_fd645631c1762506",
      "doc_name": "Post-Market Surveillance of Software Medical Devices (Chapter 9) - Digital Health Care outside of Traditional Clinical Settings",
      "category": "MA_Recalls",
      "chunk_num": 7,
      "text": "*Note:* Authors’ analysis of the FDA’s MAUDE and recall databases for devices approved/cleared from 2008 to 2018. Software identified based on keyword searches of FDA approval/clearance documents. Analysis restricted to medical specialties likely to include remote patient monitoring devices (39.46 percent of all devices approved/cleared). Adverse events limited to mandatory reports. For each device, the total number of adverse events in two years following regulatory approval or clearance was calculated. Differences in means within specialties by software presence were assessed using two-sided t-tests under the assumption of unequal variance. While devices with software generally experienced more adverse events and recalls, we observed significant heterogeneity in these differences by medical specialty area. When examining adverse events within individual medical specialties, only clinical chemistry and general hospital devices had statistically significant differences in adverse event rates in SdMDs vs. other devices. Among clinical chemistry devices, SdMDs had a mean 67.744 associated adverse events reported in the two years following regulatory approval or clearance, while non-SdMDs had a mean of just 0.384 adverse events reported in the two years following regulatory approval or clearance (*p* = 0.050) ([Table 9.1](#TN-tblw-9_9_1)). The difference between SdMDs and non-SdMDs, while statistically significant, was smaller among general hospital devices, where SdMDs had a mean of 10.989 associated adverse events in the two years following regulatory approval/clearance, while non-SdMDs had a mean of 0.745 adverse events reported over the same window of time (*p* = 0.047) ([Table 9.1](#TN-tblw-9_9_1)). In contrast to adverse events, we observed significant differences in the number of recalls per approved device between SdMDs and non-SdMDs in each medical specialty studied. However, here too, the magnitude of the difference in recall rates varied meaningfully by specialty. General and plastic surgery devices had the smallest differences in recall rates (5.2 percent for SdMDs vs. 3.1 percent for non-SdMDs) (*p* = 0.025) ([Table 9.2](#TN-tblw-9_9_2)). General hospital devices had the largest difference in recall rates (11.8 percent of SdMDs vs. just 2.4 percent of non-SdMDs) (*p* < 0.001) ([Table 9.2](#TN-tblw-9_9_2)). | Specialty | Statistic | No software | Software | *p* | | --- | --- | --- | --- | --- | | Cardiovascular | *N* | 3,055 | 1,341 | | | *Mean* | 0.050 | 0.080 | <0.001 | | *(SD)* | (0.219) | (0.271) | | Clinical chemistry | *N* | 1,067 | 332 | | | *Mean* | 0.028 | 0.093 | <0.001 | | *(SD)* | (0.165) | (0.291) | | Gastroenterology and urology | *N* | 1,530 | 329 | | | *Mean* | 0.041 | 0.097 | 0.001 | | *(SD)* | (0.199) | (0.297) | | General hospital | *N* | 2,214 | 263 | | | *Mean* | 0.024 | 0.118 | <0.001 | | *(SD)* | (0.153) | (0.323) | | General and plastic surgery | *N* | 2,424 | 631 | | | *Mean* | 0.031 | 0.052 | 0.025 | | *(SD)* | (0.173) | (0.223) | | Total | *N* | 10,290 | 2,896 | | | *Mean* | 0.036 | 0.081 | <0.001 | | *(SD)*",
      "word_count": 512
    },
    {
      "id": "deep_fd645631c1762506_chunk_8",
      "doc_id": "deep_fd645631c1762506",
      "doc_name": "Post-Market Surveillance of Software Medical Devices (Chapter 9) - Digital Health Care outside of Traditional Clinical Settings",
      "category": "MA_Recalls",
      "chunk_num": 8,
      "text": "| 0.024 | 0.118 | <0.001 | | *(SD)* | (0.153) | (0.323) | | General and plastic surgery | *N* | 2,424 | 631 | | | *Mean* | 0.031 | 0.052 | 0.025 | | *(SD)* | (0.173) | (0.223) | | Total | *N* | 10,290 | 2,896 | | | *Mean* | 0.036 | 0.081 | <0.001 | | *(SD)* | (0.187) | (0.273) | *Note:* Authors’ analysis of the FDA’s MAUDE and recall databases for devices approved/cleared from 2008 to 2018. Software identified based on keyword searches of FDA approval/clearance documents. Analysis restricted to medical specialties likely to include remote patient monitoring devices (39.46 percent of all devices approved/cleared). For each device, a binary indicator for a class I or class II recall was calculated. Differences in means within specialties by software presence were assessed using two-sided t-tests under the assumption of unequal variance. We also observed that the differences in outcomes between SdMDs and non-SdMDs were driven in part by large increases in recalls and adverse events for specific types of devices over relatively short periods of time. For example, a large increase in recalls of general hospital devices between 2011 and 2013 was primarily driven by recalls of infusion pumps and sterilizers. A large increase in recalls of clinical chemistry devices in 2018 through 2020 was primarily driven by recalls of blood glucose monitors. [Table 9.3](#TN-tblw-9_9_3) presents illustrative examples of such recalls.[Footnote 23](#FN-fn-9_23) | Infusion pump recall description: | Glucose monitor recall description: | | --- | --- | | *“Moog Inc. … announced today that the [FDA] has classified the voluntary correction of the Curlin 6000 CMS, Curlin 6000 CMS IOD, PainSmart, and PainSmart IOD as a Class I recall… The decision to conduct the device recall is due to a software anomaly which leads to software Error Code 45 (EC45), resulting in a shutdown of the pump. This failure may result in a delay or interruption of therapy, which could result in serious injury and/or death.”* | “*… Dexcom… issued a voluntary recall on the G6 CGM App due to the alarm feature on the iOS application failing to properly alert users. In particular, alarms were not detecting severe hypoglycemic (low glucose) or hyperglycemic (high glucose) events and therefore consumers were not being notified of fluctuations to blood glucose levels.”* | ### V Discussion Overall, we observed that SdMDs had higher adverse event and recall probabilities compared to devices without software components. Further, we documented heterogeneity in the difference between SdMDs and non-SdMDs, both over time and across medical specialties. It should be noted that there are several limitations on the current post-market surveillance system in the United States that prevent us from concluding that SdMDs are less safe than non-SdMDs. For example, even if SdMDs experience more recalls and adverse events, software-based recalls may have a smaller impact on patient wellbeing vs. other types of recalls. For example, manufacturers may be able to address (some) software recalls more quickly by issuing software patches, rather than physically removing defective products from the market.",
      "word_count": 512
    },
    {
      "id": "deep_fd645631c1762506_chunk_9",
      "doc_id": "deep_fd645631c1762506",
      "doc_name": "Post-Market Surveillance of Software Medical Devices (Chapter 9) - Digital Health Care outside of Traditional Clinical Settings",
      "category": "MA_Recalls",
      "chunk_num": 9,
      "text": "that prevent us from concluding that SdMDs are less safe than non-SdMDs. For example, even if SdMDs experience more recalls and adverse events, software-based recalls may have a smaller impact on patient wellbeing vs. other types of recalls. For example, manufacturers may be able to address (some) software recalls more quickly by issuing software patches, rather than physically removing defective products from the market. However, in supplemental analyses (not reported here), we found no evidence that recalls of SdMDs were terminated more quickly (on average) than those of non-SdMDs. In addition to limitations in our ability to extrapolate patient impact from adverse event and recall-based measures, there is almost certainly imprecision in how we estimated the rates of these outcomes. The FDA’s MAUDE database for reporting adverse events does not include the number of devices in use at any given time – that is to say, there is no “denominator” to calculate the frequency of adverse events and/or recalls per device in circulation. As such, it is impossible to calculate a true adverse event rate, defined as adverse events per medical device in use. Rather, we calculate the rates of adverse events and recalls per device approved, but this is an imperfect measure. Devices with more units in circulation may have had more adverse events simply because they were used in more patients, which in turn, could impact the interpretation of our findings. Specifically, if SdMDs were used more (or less) frequently than non-SdMDs, the true per device used probability of such events could be substantially lower (or higher, respectively). Further, both adverse event reporting and recalls rely on users and manufacturers identifying product problems. The salience of product issues is therefore likely to influence the probability with which true product failures are reported as adverse events and result in product recalls. One could imagine that certain types of product issues may be more noticeable in SdMDs – for example, issues with a digital display or internet connectivity. To the extent that this is true, it could also influence the results reported here and would drive up the likelihood that adverse events associated with SdMDs are reported and, as a corollary, the likelihood that a manufacturer recall is issued. Our findings, therefore, also speak to the limitations of the current post-market surveillance and adverse event reporting infrastructure in the United States. While we found that on a per-new-device basis, SdMDs were more likely to experience recalls compared to non-SdMDs, we did not always detect differences in adverse events between SdMDs and non-SdMDs. Adverse events are a noisy signal of post-market safety and are not necessarily a reliable predictor of subsequent medical device recalls. The user-reported nature of the information collected in MAUDE may limit its ability to detect unsafe products, as regulators have already acknowledged. Precisely because of these limitations, we believe that a key policy recommendation from our findings is the need for the systematic collection of unbiased data describing the post-market performance of both medical devices and digital diagnostics specifically. The FDA, the Centers for Medicare and Medicaid Services, and",
      "word_count": 512
    },
    {
      "id": "deep_fd645631c1762506_chunk_10",
      "doc_id": "deep_fd645631c1762506",
      "doc_name": "Post-Market Surveillance of Software Medical Devices (Chapter 9) - Digital Health Care outside of Traditional Clinical Settings",
      "category": "MA_Recalls",
      "chunk_num": 10,
      "text": "information collected in MAUDE may limit its ability to detect unsafe products, as regulators have already acknowledged. Precisely because of these limitations, we believe that a key policy recommendation from our findings is the need for the systematic collection of unbiased data describing the post-market performance of both medical devices and digital diagnostics specifically. The FDA, the Centers for Medicare and Medicaid Services, and other bodies should work to include standardized medical device identifiers in administrative claims data (i.e., records of provider services reimbursed by health insurers).[Footnote 24](#FN-fn-9_24) Doing so would allow researchers and regulators to reliably track the use of SdMDs and their subsequent outcomes, thus differentiating safety issues from data artifacts caused by differences in device circulation. It may also be beneficial for the FDA to consider implementing a broader and more robust set of post-market surveillance activities as software becomes increasingly integrated into medical devices and diagnostic technologies. Such activities could involve more direct evaluations of safety. For example, the FDA could potentially initiate periodic audits of randomly selected SdMDs to ensure that devices are performing as intended. However, future post-market surveillance initiatives need not necessarily involve data collection by the FDA. The digitization of medical devices may raise safety issues, but it also presents new opportunities to collect data on device use and safety. SdMDs intrinsically generate “digital exhaust,” or metadata through their use. Regulators should consider how they might encourage manufacturers to leverage such data (including data on frequency and duration of device use) as part of post-market surveillance strategies, potentially by tying pre-market approval to a clear post-market data monitoring plan when appropriate. The FDA alone will not be able to execute some of these changes. As the FDA acknowledged in a recent report, the “faster cycles of innovation and the speed of change for medical device software would benefit from a new regulatory approach,”[Footnote 25](#FN-fn-9_25) but the FDA is constrained in the actions it can currently take. The scope of the FDA’s regulatory activities is largely determined by the original 1976 legislation that gave the agency the authority to regulate devices. New legislative authority is needed for the FDA to design regulatory approaches that best address the unique nature of medical device software.[Footnote 26](#FN-fn-9_26) As the FDA considers new regulatory approaches to SdMDs, patients and providers should be aware that the introduction of software into previously analog devices may present new safety concerns. These concerns will not always be readily identifiable through existing post-market surveillance mechanisms. Accordingly, health care providers should consider how they might “monitor the monitors” and ensure that newly adopted remote patient monitoring technologies work as intended. ### VI Conclusion In an analysis focusing on five key medical specialties and using over a decade of data, we found that medical devices with software components had more adverse events and recalls (per new device) as compared to devices without software. While these findings hint at potential safety challenges associated with SdMDs, the data available do not allow us to extrapolate further and calculate safety issues per device in circulation, a measure that would",
      "word_count": 512
    },
    {
      "id": "deep_fd645631c1762506_chunk_11",
      "doc_id": "deep_fd645631c1762506",
      "doc_name": "Post-Market Surveillance of Software Medical Devices (Chapter 9) - Digital Health Care outside of Traditional Clinical Settings",
      "category": "MA_Recalls",
      "chunk_num": 11,
      "text": "specialties and using over a decade of data, we found that medical devices with software components had more adverse events and recalls (per new device) as compared to devices without software. While these findings hint at potential safety challenges associated with SdMDs, the data available do not allow us to extrapolate further and calculate safety issues per device in circulation, a measure that would be more appropriate for informing individual patient/provider safety concerns. That said, the data analyzed here demonstrate that it is vital to continue to monitor the safety and effectiveness of SdMDs going forward. Further, patients and providers should not assume that existing post-market surveillance mechanisms are sufficient for detecting safety concerns in the early years following market entry for new products with software components. ## Footnotes \\* The authors are grateful to Melissa Ouellet for research assistance and to Jaye Glenn, Rebecca Kunau, and Olivia Staff for copyediting. 1 Anna Essén et al., Health App Policy: International Comparison of Nine Countries’ Approaches, 5 npj Digit. Med. 1 (2022); Jan Benedikt Brönneke et al., Regulatory, Legal, and Market Aspects of Smart Wearables for Cardiac Monitoring, 21 Sensors 4937 (2021). 2 Institute of Medicine, *Public Health Effectiveness of the FDA 510(k) Clearance Process: Measuring Postmarket Performance and Other Select Topics* (2011), <https://nap.nationalacademies.org/catalog/13020/public-health-effectiveness-of-the-fda-510k-clearance-process-measuring>. 3 Noam Tau & Daniel Shepshelovich, Assessment of Data Sources that Support US Food and Drug Administration Medical Devices Safety Communications, 180 JAMA Internal Med. 1420 (2020). 4 Mitchell Tang et al., Trends in Remote Patient Monitoring Use in Traditional, 182 JAMA Internal Med. 1005 (2022). 5 Jennifer C. Goldsack et al., Verification, Analytical Validation, and Clinical Validation (V3): The Foundation of Determining Fit-for-Purpose for Biometric Monitoring Technologies (BioMeTs), 3 npj Digit. Med. 1 (2020). 6 William J. Gordon & Ariel D. Stern, Challenges and Opportunities in Software-driven Medical Devices, 3 Nature Biomedical Eng’g 493 (2019). 7 US Food and Drug Admin., *Postmarket Requirements (Devices)* (updated September 27, 2018), [www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-assistance/postmarket-requirements-devices](https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-assistance/postmarket-requirements-devices). 8 US Food and Drug Admin., *Postmarket Surveillance Under Section 522 of the Federal Food, Drug, and Cosmetic Act: Guidance for Industry and Food and Drug Administration Staff* (October 7, 2022), [www.fda.gov/media/81015/download](https://www.fda.gov/media/81015/download). 9 US Food and Drug Admin., *Post-Approval Studies Program* (updated October 6, 2022), [www.fda.gov/medical-devices/postmarket-requirements-devices/post-approval-studies-program](https://www.fda.gov/medical-devices/postmarket-requirements-devices/post-approval-studies-program). 10 US National Library of Medicine, *Post- Approval Study on Patients Who Received a HeartWare HVAD® During IDE Trials (HW-PAS-03)* (updated July 11, 2019), [www.clinicaltrials.gov/ct2/show/NCT01832610](https://www.clinicaltrials.gov/ct2/show/NCT01832610). 11 Vinay K. Rathi et al., Postmarket Clinical Evidence for High-Risk Therapeutic Medical Devices Receiving Food and Drug Administration Premarket Approval in 2010 and 2011, 3 JAMA Network Open e2014496 (2020); US Government Accountability Office, *FDA Ordered Postmarket Studies to Better Understand Safety Issues, and Many Studies Are Ongoing* (October 29, 2015), [www.gao.gov/assets/gao-15-815.pdf](https://www.gao.gov/assets/gao-15-815.pdf). 12 US Food and Drug Admin., *FDA Expands Indication for Several Transcatheter Heart Valves to Patients at Low Risk for Death or Major Complications Associated with Open-heart Surgery* (August 16, 2019), [www.fda.gov/news-events/press-announcements/fda-expands-indication-several-transcatheter-heart-valves-patients-low-risk-death-or-major](https://www.fda.gov/news-events/press-announcements/fda-expands-indication-several-transcatheter-heart-valves-patients-low-risk-death-or-major). 13 George Ball et al., Do Plant Inspections Predict Future Quality? The Role of Investigator Experience, 19 Mfg. & Serv. Operations Mgmt. 534 (2017). 14 US Food and Drug Admin., *Guide to Inspections",
      "word_count": 512
    },
    {
      "id": "deep_fd645631c1762506_chunk_12",
      "doc_id": "deep_fd645631c1762506",
      "doc_name": "Post-Market Surveillance of Software Medical Devices (Chapter 9) - Digital Health Care outside of Traditional Clinical Settings",
      "category": "MA_Recalls",
      "chunk_num": 12,
      "text": "US Food and Drug Admin., *FDA Expands Indication for Several Transcatheter Heart Valves to Patients at Low Risk for Death or Major Complications Associated with Open-heart Surgery* (August 16, 2019), [www.fda.gov/news-events/press-announcements/fda-expands-indication-several-transcatheter-heart-valves-patients-low-risk-death-or-major](https://www.fda.gov/news-events/press-announcements/fda-expands-indication-several-transcatheter-heart-valves-patients-low-risk-death-or-major). 13 George Ball et al., Do Plant Inspections Predict Future Quality? The Role of Investigator Experience, 19 Mfg. & Serv. Operations Mgmt. 534 (2017). 14 US Food and Drug Admin., *Guide to Inspections of Quality Systems* (1999). 15 Ball et al., supra note 15. 16 Id. 17 US Food and Drug Admin., *MAUDE – Manufacturer and User Facility Device Experience* (updated September 30, 2023), [www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfmaude/search.cfm](https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfmaude/search.cfm). 18 Jessica M. Andreoli et al., Comparison of Complication Rates Associated with Permanent and Retrievable Inferior Vena Cava Filters: A Review of the MAUDE Database, 25 J. of Vascular and Interventional Radiology 1181 (2014); Shawn E. Gurtcheff & Howard T. Sharp, Complications Associated with Global Endometrial Ablation: The Utility of the MAUDE Database, 102 Obstetrics & Gynecology 1278 (2003); Ariel D. Stern et al., Review Times and Adverse Events for Cardiovascular Devices, 1 Nature Biomedical Eng’g 1 (2017). 19 US Food and Drug Admin., *What is a Medical Device Recall?* (updated September 26, 2018), [www.fda.gov/medical-devices/medical-device-recalls/what-medical-device-recall](https://www.fda.gov/medical-devices/medical-device-recalls/what-medical-device-recall). 20 US Food and Drug Admin., *Content of a 510(k)* (updated April 26, 2019), [www.fda.gov/medical-devices/premarket-notification-510k/content-510k](https://www.fda.gov/medical-devices/premarket-notification-510k/content-510k). 21 Cirrus Foroughi & Ariel D. Stern, Who Drives Digital Innovation? Evidence from the US Medical Device Industry, 19–120 *Harvard Business School Working Paper* 15 (2019). 22 William Maisel, *510(k) Premarket Notification Analysis of FDA Recall Data* (2011), [www.ncbi.nlm.nih.gov/books/NBK209655](https://www.ncbi.nlm.nih.gov/books/NBK209655). 23 *Moog Recalls Curlin Ambulatory Infusion Pump Models 6000 CMS, 6000 CMS IOD, PainSmart, and PainSmart IOD* (Apr. 8, 2011), [www.moog.com/news/corporate-press-releases/2011/moog-recalls-curlin-ambulatory-infusion-pump-models-6000-cms-6000-cms-iod-painsmart-painsmart-iod.html](https://www.moog.com/news/corporate-press-releases/2011/moog-recalls-curlin-ambulatory-infusion-pump-models-6000-cms-6000-cms-iod-painsmart-painsmart-iod.html); *Lawyers Investigate Potential Device Defects after Recall of Dexcom Glucose Monitoring Systems* (June 19, 2020), [www.leighday.co.uk/latest-updates/news/2020-news/lawyers-investigate-potential-device-defects-after-recall-of-dexcom-glucose-monitoring-systems/](https://www.leighday.co.uk/latest-updates/news/2020-news/lawyers-investigate-potential-device-defects-after-recall-of-dexcom-glucose-monitoring-systems/). 24 Kadakia et al., For Safety’s Sake, It’s Time to Get Medical Device Identifiers Over the Finish Line, *STAT* (July 18, 2022), [www.statnews.com/2022/07/18/medica-device-identifiers-claims-forms-safety/](https://www.statnews.com/2022/07/18/medica-device-identifiers-claims-forms-safety/). 25 US Food and Drug Admin., *The Software Precertification (Pre-Cert) Pilot Program: Tailored Total Product Lifecycle Approaches and Key Findings* (September 26, 2022), [www.fda.gov/media/161815/download](https://www.fda.gov/media/161815/download). 26 Id. ![Figure 0](data:image/gif;base64,R0lGODlhAQABAIAAAMLCwgAAACH5BAAAAAAALAAAAAABAAEAAAICRAEAOw==) Figure 9.1 Proportion of devices with software by specialty over timeNote: Authors’ analysis of FDA approval and clearance data from 2010–2020. Software identified based on keyword searches of FDA documents. Analysis restricted to medical specialties likely to include remote patient monitoring devices (39.46 percent of devices approved/cleared). ![Figure 1](data:image/gif;base64,R0lGODlhAQABAIAAAMLCwgAAACH5BAAAAAAALAAAAAABAAEAAAICRAEAOw==) Figure 9.2A: No software. ![Figure 2](data:image/gif;base64,R0lGODlhAQABAIAAAMLCwgAAACH5BAAAAAAALAAAAAABAAEAAAICRAEAOw==) Figure 9.2B: Software.Note: Authors’ analysis of FDA approval and clearance data and the FDA’s MAUDE database from 2010–2020. Software identified based on keyword searches of FDA documents. Analysis restricted to medical specialties likely to include remote patient monitoring devices (39.46 percent of all devices approved/cleared). For each year–specialty observation, the total adverse events from mandatory reporters were calculated and then divided by the number of approvals and clearances within that specialty in the preceding two years. ![Figure 3](data:image/gif;base64,R0lGODlhAQABAIAAAMLCwgAAACH5BAAAAAAALAAAAAABAAEAAAICRAEAOw==) Figure 9.3A: No software. ![Figure 4](data:image/gif;base64,R0lGODlhAQABAIAAAMLCwgAAACH5BAAAAAAALAAAAAABAAEAAAICRAEAOw==) Figure 9.3B: Software.Note: Authors’ analysis of FDA approval and clearance data and the FDA’s MAUDE database from 2010 to 2020. Software identified based on keyword searches of FDA documents. Analysis restricted to medical specialties likely to include remote patient monitoring",
      "word_count": 512
    },
    {
      "id": "deep_fd645631c1762506_chunk_13",
      "doc_id": "deep_fd645631c1762506",
      "doc_name": "Post-Market Surveillance of Software Medical Devices (Chapter 9) - Digital Health Care outside of Traditional Clinical Settings",
      "category": "MA_Recalls",
      "chunk_num": 13,
      "text": "divided by the number of approvals and clearances within that specialty in the preceding two years. ![Figure 3](data:image/gif;base64,R0lGODlhAQABAIAAAMLCwgAAACH5BAAAAAAALAAAAAABAAEAAAICRAEAOw==) Figure 9.3A: No software. ![Figure 4](data:image/gif;base64,R0lGODlhAQABAIAAAMLCwgAAACH5BAAAAAAALAAAAAABAAEAAAICRAEAOw==) Figure 9.3B: Software.Note: Authors’ analysis of FDA approval and clearance data and the FDA’s MAUDE database from 2010 to 2020. Software identified based on keyword searches of FDA documents. Analysis restricted to medical specialties likely to include remote patient monitoring devices (39.46 percent of all devices approved/cleared). For each year–specialty observation, total class I/II recalls were calculated and then divided by the number of approvals and clearances within that specialty in the preceding two years. ## Accessibility standard: Unknown ### Why this information is here ### Accessibility Information ![](data:image/svg+xml;base64,PHN2ZyB3aWR0aD0iMTQiIGhlaWdodD0iMTQiIHZpZXdCb3g9IjAgMCAxNCAxNCIgZmlsbD0ibm9uZSIgeG1sbnM9Imh0dHA6Ly93d3cudzMub3JnLzIwMDAvc3ZnIj4KPHBhdGggZmlsbC1ydWxlPSJldmVub2RkIiBjbGlwLXJ1bGU9ImV2ZW5vZGQiIGQ9Ik0xNCA3QzE0IDEwLjg2NjUgMTAuODY2NSAxNCA3IDE0QzMuMTMzNDUgMTQgMCAxMC44NjY1IDAgN0MwIDMuMTMzNDUgMy4xMzM0NSAwIDcgMEMxMC44NjY1IDAgMTQgMy4xMzM0NSAxNCA3WiIgZmlsbD0iIzFGOTYzOCIvPgo8cGF0aCBmaWxsLXJ1bGU9ImV2ZW5vZGQiIGNsaXAtcnVsZT0iZXZlbm9kZCIgZD0iTTUuOTA4MTUgMTAuNjczTDIuNTQ2ODggNy4zMTE3Nkw0LjM0NjUxIDUuNTEyMTNMNS45MDgxNSA3LjA3Mzc2TDkuNjUyNTEgMy4zMjgxMkwxMS40NTIxIDUuMTI5MDNMNS45MDgxNSAxMC42NzNaIiBmaWxsPSIjRkVGRUZFIi8+Cjwvc3ZnPgo=) ![](data:image/svg+xml;base64,PHN2ZyB3aWR0aD0iMTIiIGhlaWdodD0iMjAiIHZpZXdCb3g9IjAgMCAxMiAyMCIgZmlsbD0ibm9uZSIgeG1sbnM9Imh0dHA6Ly93d3cudzMub3JnLzIwMDAvc3ZnIj4KPHBhdGggZmlsbC1ydWxlPSJldmVub2RkIiBjbGlwLXJ1bGU9ImV2ZW5vZGQiIGQ9Ik0wLjE5Nzk5OCA0LjQ5ODA5QzAuODY3NDA1IDEuOTE1NTIgMy4yMTEzNCAwIDYuMDAwMzEgMEM5LjMwODcxIDAgMTEuOTk5OSAyLjY5MTczIDExLjk5OTkgNi4wMDAxNFYxMy4xOTk1QzExLjk5OTkgMTYuNTA3OSA5LjMwODcxIDE5LjE5OTcgNi4wMDAzMSAxOS4xOTk3QzIuNjkxOSAxOS4xOTk3IDAgMTYuNTA3OSAwIDEzLjE5OTVDMCA5Ljg5MDk2IDIuNjkxOSA3LjE5OTczIDYuMDAwMzEgNy4xOTk3M0M3LjQ1ODY5IDcuMTk5NzMgOC43OTYzMyA3LjcyNDA0IDkuODM3MjIgOC41OTIyOFY2LjAwMDE0QzkuODM3MjIgMy44ODM5MyA4LjExNjAxIDIuMTYyNzIgNi4wMDAzMSAyLjE2MjcyQzQuMjExMjUgMi4xNjI3MiAyLjcxNzI2IDMuMzk4MDkgMi4yOTQwNSA1LjA1Njk5TDAuMTk3OTk4IDQuNDk4MDlaTTIuMTYyNzIgMTMuMTk5NUMyLjE2MjcyIDE1LjMxNTcgMy44ODM5NCAxNy4wMzY5IDYuMDAwMzEgMTcuMDM2OUM4LjExNjAxIDE3LjAzNjkgOS44MzcyMiAxNS4zMTU3IDkuODM3MjIgMTMuMTk5NUM5LjgzNzIyIDExLjA4MzggOC4xMTYwMSA5LjM2MjQ1IDYuMDAwMzEgOS4zNjI0NUMzLjg4Mzk0IDkuMzYyNDUgMi4xNjI3MiAxMS4wODM4IDIuMTYyNzIgMTMuMTk5NVpNNC41MDczMyAxMy4xOTk1QzQuNTA3MzMgMTIuMzc0OCA1LjE3NTczIDExLjcwNjUgNi4wMDAzMSAxMS43MDY1QzYuODI0ODkgMTEuNzA2NSA3LjQ5MzI5IDEyLjM3NDggNy40OTMyOSAxMy4xOTk1QzcuNDkzMjkgMTQuMDI0MyA2LjgyNDg5IDE0LjY5MjUgNi4wMDAzMSAxNC42OTI1QzUuMTc1NzMgMTQuNjkyNSA0LjUwNzMzIDE0LjAyNDMgNC41MDczMyAxMy4xOTk1WiIgZmlsbD0iI0NCNEYwMCIvPgo8L3N2Zz4K) # Cited by Loading... ![](data:image/svg+xml;base64,CjxzdmcgeG1sbnM9Imh0dHA6Ly93d3cudzMub3JnLzIwMDAvc3ZnIiB3aWR0aD0iMzciIGhlaWdodD0iMzciIHZpZXdCb3g9IjAgMCAzNyAzNyI+PHBhdGggZmlsbD0iI0ZGRiIgZD0iTTIyLjMgMjAuNWwtMi0yLS4xLS4xLjEtLjEgMi0yYy41LS41LjYtMS40LjEtMS44LS41LS41LTEuMy0uNC0xLjguMWwtMiAyLS4xLjEtLjEtLjEtMi0yYy0uNS0uNS0xLjQtLjYtMS44LS4xLS41LjUtLjQgMS4zLjEgMS44bDIgMiAuMS4xLS4xLjEtMiAyYy0uNS41LS42IDEuNC0uMSAxLjguNS41IDEuMy40IDEuOC0uMWwyLTIgLjEtLjEuMS4xIDIgMmMuNS41IDEuNC42IDEuOC4xLjUtLjQuNC0xLjItLjEtMS44eiIvPjxwYXRoIGZpbGw9IiNGRkYiIGQ9Ik0xOC41IDM2QzguOSAzNiAxIDI4LjEgMSAxOC41UzguOSAxIDE4LjUgMSAzNiA4LjkgMzYgMTguNSAyOC4xIDM2IDE4LjUgMzZ6bTAtMzRDOS40IDIgMiA5LjQgMiAxOC41UzkuNCAzNSAxOC41IDM1IDM1IDI3LjYgMzUgMTguNSAyNy42IDIgMTguNSAyeiIvPjwvc3ZnPg==) # Save book to Kindle To save this book to your Kindle, first ensure no-reply@cambridge.org is added to your Approved Personal Document E-mail List under your Personal Document Settings on the Manage Your Content and Devices page of your Amazon account. Then enter the ‘name’ part of your Kindle email address below. [Find out more about saving to your Kindle](/core/help). Note you can select to save to either the @free.kindle.com or @kindle.com variations. ‘@free.kindle.com’ emails are free but can only be saved to your device when it is connected to wi-fi. ‘@kindle.com’ emails can be delivered even when you are not connected to wi-fi, but note that service fees apply. Find out more about the [Kindle Personal Document Service](https://www.amazon.com/gp/help/customer/display.html/ref=kinw_myk_wl_ln?ie=UTF8&nodeId=200767340#fees). # Save book to Dropbox To save content items to your account, please confirm that you agree to abide by our usage policies. If this is the first time you use this feature, you will be asked to authorise Cambridge Core to connect with your account. [Find out more about saving content to Dropbox](/core/help). # Save book to Google Drive To save content items to your account, please confirm that you agree to abide by our usage policies. If this is the first time you use this feature, you will be asked to authorise Cambridge Core to connect with your account. [Find out more about saving content to Google Drive](/core/help). ![Cambridge University Press](data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAALYAAAAmCAMAAABeSJF1AAAB41BMVEUAAAD///////////////////////////////////////////////////8AAAD///////////////8nCAn///8rKyshBwgAAAAAAAA9Dg8QBwgAAAATBAUAAABLFhglJSULAgIAAAAoGRkAAAAAAAAAAAD////////wf4LqTVDv7+/nMzeQICLPz8+tJimgjwDf39+/rACQgAC7KSzZMDO/v7+vr6/KLDBXExSgLiLKLTCvngBgYGCISRGOdgN+aAOAcgCfn59vZACKVA2ceQeehAO9NCmTNhuEMxiZYw2vMSWSKh6jRRuDJxuVQRdsSAushwdcPQeWU1RQUFDZLzPqSTCfIyVlFhh9XAexkAWgoKCchod0GhyGPhWYVxFoLBF5Rg1qOA2reguLXwqMawd/cwCAgIDcSU1FRUAwMDDYSCqwPCKySB+CHB+lTxh1JBh9Xhd2LxSoZhG5eBCbbgpuWQPv1wDfyACQkJCPj4/xjI5wcHBvb2/RXiBpOR5zGRxzGRutVhi9ahaWTBVADg97UQq+oQRQRwD2s7S/vKCfnIDtZmmwp2BsVlevpECSLS9aLS7rVC0wLiCiOh+iOR+hOR+WTRWWTBSGPhRmIRR4OxLNrwRvWQT/5QDQugBvZQBfVgD+CXVrAAAAJ3RSTlMAIIC/QBDfn2CQ76AwcGCvUM9fv2+/319D79+AvxD336cgv7+QcC8qKGXpAAAJA0lEQVRYw9WY5RLbMAyAEyd2oM3Sdsw8dc2a0piZmZmZmZmZmR91MtXt6Lbbfmy6a+IosvyZZKVWh59LN+vflOvDUA4ME7J0ipBHLape1r8po9NRybStY54v3jptZrFaBSjD0HTU8C3TZ+5fPGda2rHVlrqdCPFdo7BNCYVaXz/aSqjSatH+sPgdQyM0RzyPdHKlsRHEnjdnQqV2fNGq1UvGFqEssOdPu1Ebd3zqqiVLxrZgUxI6nXJ+hjFPaVwgzXcMwDHUABDkLMvP8AIJWOhxVPUYy0c047XCAKmIA8A8z3NCp9DeoOvmMhCieZYbMwcFGGJv3vFiam3h5h3XRiXFETsBzleHLpoxZse4S3M+bRiVGOwsC13JlAc1XJkWUheAq/ULUF3LCy3NY8vqkXtgEGbF65w2pKrXdgaYqxuESJaI9BwB+OJFiNiz62Prp2YPnz29PqZYLZdgZGnowhmNqZVDY48snjyziW2HUGgWFR8DMCsGsYk2MOWM7IwPEPBHB0D1MVad1YaIrRnBVQ0S7dsRGh+x5SNir5zYqFduTVw8bfXBIsCIEsDQMdMbtfqtGYsnTD/UxGYtIxtIbD/PYZRQFkJIZdknX2NnkVNhK0j2LbZmlH6YMFEOc23YLmIPn3SzUq9MPjV51VjEHsmxh0+qVOrjJp+cfHm4xs4BFMx6kdixK1qQYjuGlSFN0IatFQY7/0NsH3WiwahlXxlsFUmSeXPe14ZNqp/ckCL2mSpiJ7NfTRy3csbkk/PTjma1Zq12sZmaUAngUBxu2UWPAngGW9yY3YJtAwQ/xKZiKjLCtRGDbROBvbwxfVsyZ9ummwuKpTJAFYaiqjYhmb5o07sxHNvspXYvgdhIGju2AoCCWont2HYQOkhtsAkw+l1svWUot7S/j00E9qhJaxalV45M3z9RYo+EoY1Ja5bMvPZy9ayJczU2fIudtwUGtdQQW7Zs2mYSQmPnHYfFhSa2becyIaHWz7CRmH0XO2QsBIldqY8dM7k+cyNGkpFrAXZXh46qT0LVjHRbZeWPse28jEmR8ukJKBdJC2oDm0VCCbCswiYE+Fj/BNv5MbaP7QYSe9TwJE3HJOnw4UWoApRwS6KqkTaSdCzfkmbi2iTjEEKCZmsRERAOxmgqwoDB1uFBLxKsFPwMm3GjWK9t6gmh7Wv7cdHI7VK1VK2WzraoBoiqxosRlnNRHK0nRFJlcdi/wRZNRhqbinj/sy2JxcBEkkhMj8TWKcV4WAt8QWPIhgeHFx2+ePjiafXID/rOpmrQRu068qb1QaROFWYrPIOt+bTe5fHvZwGwIGfOnF7e1wFwPGdUv6UXVqxIVjxZJ7GFSmNTc5gonkJTL5+Fx1A11o5t4j7qlZZ8H9vMFJ/HH2FnrfGl8aVyaQ+US8tg6fC9V6+uaKzDx5HlZTByxHjENsPt6HLWs6juRKC8O8IjkXQ6fBlsng5JveosZNuxmxNA0FId7nn6A+wMjnYVylCCEfhbunzvtI0rlq/DYln+FLYiksGXEgx9hOkpVd1hRPKgXi1yXXAlS65VH4FkMscpyNmkAbBsM5XChgy2WaiFELEx5pUAxxxwkSQoe9cB4NBDFX8SWx/fSIi5JSPUjgFiwRExQKfZyIHQ43wBETEclWhm+Q4vxAHmo8iiHokadlawA1Eb6xFpiM6dTrTZIE8kfd+XSyobhCAy13wIjsAuA4Ly5fx0/JQpu5eVlaqqsA14jhCSo61fBSq7t7VCXKjUioIumkzfmFi/8JkQBMR3dQ1j1mcoyq6hQs4+vANw/+49rUHpaP2b0j2Zm0zYPmbm0f3pqOKIahlGlIeuHNU4PiGZe3Df3GSg9W9Kl1E7Noz7OGPbhMlT9xVl2Bs6+1i9Vpu1/UblxNh+1r8p/RbUFk6sLZy2YfS8BLHPjUTsOVM3VSort88aNrzR0/o3ZVD6ubGkNnvsnHp9bhEPd564Hpkwr3Ji+KzptWfD/v7/JPSveOl2YNqxqfWpE4/O37Kx+eW+5ujUqZOOLXy79XpvbUc8L8c/n4MsJnteVqQ0XsQvUkOohbecKBLi2WjqBb5XkCE4JhmibOMYgyj+4oDbBqoaFzfwIhKomkEB34giIUEkoiqJuTeSCWLb6t09rW+u1VZXalsaxfJpgPOloWMmThw3bnKtvnluLzNI8lTJBXgJ9LcKVwARGtFyXpyHNmpd+cYOHf3N3EnZcgfcF0WWSDjN6mwnwKoO2trgYR2GGl7Ea4xGjFqUV8fnCEetZ5pemVB5XfkwJimWRwD/ch+Vzq9sOZUuXjSsq5kWie1ySKK4CVeAvDr8WtDY1FZvYtGJEPVaQ7UvynkA4R1qmT8WchBJ1gxkm9hYCvLSR4gVKLVwuJOJtQVp7cSMYfrLfUFlzazKhO2Vy12s72PbBPLUYKM4QLElW2O7+o3DRAJA2v8OMkkqA5egvcF2oSBZY6AaWxy/qi5jynzwqllL9k0YN8Zgb5p0KVkz/+DoPv1/hI1wXht2hDcayKSpk5/xxZvALoQ5CccK38VGFeM6g51BLBti2w1lbg2O30kuNGCuTEw8Cd5zfbKg9ubQOI59rozYSWPj1kmNZHQH64fYOLxBKzYNQ8t3Jbbv5iS2E0OhmV2Q72HLVWSwh0TE5qz5GE0VtuvGOiUSOT0DprhXNealk8alxZKMJMmscavHjuqO1D/GpgyIweaT6GZUqsoblm9oqPNbmwH9Glubt4223ocstHXRUhZ+GCqzQEXBLsOSmbOHY9zGZYLYC+c11vfqb7Vj51uwJUhssPGeL7RwUAkZSRsRcdzfwsa5amJzcLlA0C8PWJ6u0aHLsOFJccoZgD1l/J9kfY9vzhlHdD+T5e75RQY3g+KA3cJBJDZqI9lNn1m/gy33oMa2IyumaOtYNh9osVEMuPpy37W+hwl8Lek26+SLwB8xltOfk9kY8q7+x0El4AzPE8dyM4DubQYe9Z1OneKstJUrPcRuaXMPdUJyTCbxWawZWZTXxCLg0RS6VhT7xOF7yvMzHKIFvO9aQOydBrpdqJul7T1pe/uzUxtz6z8WlYxTdW8H59D/n3T4P6C/APfqZ5MZcurkAAAAAElFTkSuQmCC) ## Our Site ## Quick Links ## Our Products ## Join us online Please choose a valid location. #",
      "word_count": 370
    }
  ]
}
